#,Case,POI Voltage [pu],Gross Generation [%],Reactive Test,POI [MW],POI [MVAr],MPT OLTC Tap,Switched Shunt [MVAr],Bus 1 Voltage [pu],Bus 2 Voltage [pu],Bus 3 Voltage [pu],Minimum Terminal Voltage [pu],Maximum Terminal Voltage [pu],Minimum Collection Voltage [pu],Maximum Collection Voltage [pu],Solution
1,Pass_1,0.95,0.0,Lagging,3.6869,168.5267,-16.0,4.5,0.9292,0.9267,0.9159,0.9162,0.9988,0.916,0.9516,0
2,Pass_1,0.95,0.0,Lagging,3.6773,168.8878,-15.0,4.5,0.9358,0.9333,0.9224,0.9227,1.005,0.9225,0.9581,0
3,Pass_1,0.95,0.0,Lagging,3.6672,169.2567,-14.0,4.5,0.9424,0.9399,0.9289,0.9292,1.0112,0.929,0.9647,0
4,Pass_1,0.95,0.0,Lagging,3.6573,169.6319,-13.0,4.5,0.949,0.9465,0.9354,0.9357,1.0175,0.9355,0.9712,0
5,Pass_1,0.95,0.0,Lagging,3.6477,170.0139,-12.0,4.5,0.9557,0.9531,0.9419,0.9422,1.0237,0.942,0.9777,0
6,Pass_1,0.95,0.0,Lagging,3.6379,170.4001,-11.0,4.5,0.9623,0.9597,0.9484,0.9487,1.03,0.9485,0.9842,0
7,Pass_1,0.95,0.0,Lagging,3.6281,170.7902,-10.0,4.5,0.969,0.9663,0.9549,0.9552,1.0362,0.9551,0.9907,0
8,Pass_1,0.95,0.0,Lagging,3.6184,171.1846,-9.0,4.5,0.9756,0.9729,0.9615,0.9618,1.0425,0.9616,0.9973,0
9,Pass_1,0.95,0.0,Lagging,3.6091,171.5825,-8.0,4.5,0.9823,0.9795,0.968,0.9683,1.0488,0.9681,1.0038,0
10,Pass_1,0.95,0.0,Lagging,3.5995,171.9837,-7.0,4.5,0.9889,0.9862,0.9745,0.9748,1.055,0.9746,1.0104,0
11,Pass_1,0.95,0.0,Lagging,3.5903,172.3878,-6.0,4.5,0.9956,0.9928,0.9811,0.9813,1.0613,0.9812,1.0169,0
12,Pass_1,0.95,0.0,Lagging,3.5808,172.7955,-5.0,4.5,1.0022,0.9994,0.9876,0.9879,1.0676,0.9877,1.0235,0
13,Pass_1,0.95,0.0,Lagging,3.572,173.2065,-4.0,4.5,1.0089,1.0061,0.9941,0.9944,1.074,0.9943,1.0301,0
14,Pass_1,0.95,0.0,Lagging,3.5631,173.6217,-3.0,4.5,1.0156,1.0127,1.0007,1.001,1.0803,1.0008,1.0366,0
15,Pass_1,0.95,0.0,Lagging,3.5539,174.0416,-2.0,4.5,1.0222,1.0193,1.0072,1.0075,1.0866,1.0073,1.0432,0
16,Pass_1,0.95,0.0,Lagging,3.5454,174.4669,-1.0,4.5,1.0289,1.026,1.0138,1.0141,1.0929,1.0139,1.0498,0
17,Pass_1,0.95,0.0,Lagging,3.5365,174.8998,0.0,4.5,1.0356,1.0326,1.0203,1.0206,1.0993,1.0205,1.0564,0
18,Pass_1,0.95,0.0,Lagging,3.5276,175.3396,1.0,4.5,1.0423,1.0393,1.0269,1.0272,1.1057,1.027,1.063,0
19,Pass_1,0.95,0.0,Lagging,3.5191,175.7888,2.0,4.5,1.049,1.046,1.0335,1.0338,1.112,1.0336,1.0696,0
20,Pass_1,0.95,0.0,Lagging,3.5107,176.2479,3.0,4.5,1.0557,1.0526,1.04,1.0403,1.1184,1.0402,1.0762,0
21,Pass_1,0.95,0.0,Lagging,3.5463,176.3134,4.0,4.5,1.0622,1.0591,1.0465,1.0468,1.1245,1.0466,1.0826,0
22,Pass_1,0.95,0.0,Lagging,3.543,176.7169,5.0,4.5,1.0689,1.0658,1.053,1.0534,1.1308,1.0532,1.0892,0
23,Pass_1,0.95,0.0,Lagging,3.5402,177.1209,6.0,4.5,1.0756,1.0725,1.0596,1.0599,1.1372,1.0597,1.0958,0
24,Pass_1,0.95,0.0,Lagging,3.5377,177.5262,7.0,4.5,1.0823,1.0791,1.0662,1.0665,1.1436,1.0663,1.1024,0
25,Pass_1,0.95,0.0,Lagging,3.5355,177.9314,8.0,4.5,1.089,1.0858,1.0727,1.073,1.15,1.0729,1.109,0
26,Pass_1,0.95,0.0,Lagging,3.5338,178.3388,9.0,4.5,1.0957,1.0924,1.0793,1.0796,1.1563,1.0794,1.1156,0
27,Pass_1,0.95,0.0,Lagging,3.5324,178.7462,10.0,4.5,1.1024,1.0991,1.0859,1.0862,1.1627,1.086,1.1222,0
28,Pass_1,0.95,0.0,Lagging,3.5314,179.1544,11.0,4.5,1.1091,1.1058,1.0924,1.0928,1.1691,1.0926,1.1288,0
29,Pass_1,0.95,0.0,Lagging,3.5307,179.5638,12.0,4.5,1.1158,1.1124,1.099,1.0993,1.1755,1.0991,1.1354,0
30,Pass_1,0.95,0.0,Lagging,3.5304,179.9748,13.0,4.5,1.1225,1.1191,1.1056,1.1059,1.1819,1.1057,1.1421,0
31,Pass_1,0.95,0.0,Lagging,3.5305,180.3861,14.0,4.5,1.1292,1.1258,1.1122,1.1125,1.1883,1.1123,1.1487,0
32,Pass_1,0.95,0.0,Lagging,3.5308,180.799,15.0,4.5,1.1359,1.1325,1.1188,1.1191,1.1948,1.1189,1.1553,0
33,Pass_1,0.95,0.0,Lagging,3.5315,181.2127,16.0,4.5,1.1427,1.1392,1.1253,1.1257,1.2012,1.1255,1.162,0
34,Pass_1,0.95,0.0,Leading,3.7894,-152.5843,-16.0,0.0,0.784,0.7866,0.7994,0.7013,0.7997,0.7593,0.7998,0
35,Pass_1,0.95,0.0,Leading,3.742,-152.0385,-15.0,0.0,0.7897,0.7923,0.8051,0.7078,0.8055,0.7652,0.8055,0
36,Pass_1,0.95,0.0,Leading,3.6962,-151.4986,-14.0,0.0,0.7954,0.798,0.8109,0.7143,0.8112,0.7712,0.8113,0
37,Pass_1,0.95,0.0,Leading,3.6515,-150.9651,-13.0,0.0,0.8011,0.8037,0.8166,0.7207,0.817,0.7771,0.817,0
38,Pass_1,0.95,0.0,Leading,3.6084,-150.4367,-12.0,0.0,0.8068,0.8094,0.8224,0.7271,0.8227,0.7831,0.8228,0
39,Pass_1,0.95,0.0,Leading,3.5667,-149.9142,-11.0,0.0,0.8125,0.815,0.8281,0.7336,0.8285,0.789,0.8285,0
40,Pass_1,0.95,0.0,Leading,3.5261,-149.3968,-10.0,0.0,0.8182,0.8207,0.8339,0.74,0.8343,0.7949,0.8343,0
41,Pass_1,0.95,0.0,Leading,3.4869,-148.8848,-9.0,0.0,0.8239,0.8265,0.8396,0.7464,0.84,0.8009,0.84,0
42,Pass_1,0.95,0.0,Leading,3.4489,-148.3779,-8.0,0.0,0.8296,0.8322,0.8454,0.7528,0.8458,0.8068,0.8458,0
43,Pass_1,0.95,0.0,Leading,3.4121,-147.875,-7.0,0.0,0.8353,0.8379,0.8511,0.7591,0.8515,0.8127,0.8516,0
44,Pass_1,0.95,0.0,Leading,3.3765,-147.3776,-6.0,0.0,0.841,0.8436,0.8569,0.7655,0.8573,0.8186,0.8573,0
45,Pass_1,0.95,0.0,Leading,3.3419,-146.8844,-5.0,0.0,0.8467,0.8493,0.8627,0.7719,0.863,0.8245,0.8631,0
46,Pass_1,0.95,0.0,Leading,3.3084,-146.3954,-4.0,0.0,0.8525,0.855,0.8684,0.7782,0.8688,0.8305,0.8688,0
47,Pass_1,0.95,0.0,Leading,3.276,-145.9106,-3.0,0.0,0.8582,0.8607,0.8742,0.7845,0.8746,0.8364,0.8746,0
48,Pass_1,0.95,0.0,Leading,3.2446,-145.4298,-2.0,0.0,0.8639,0.8664,0.8799,0.7909,0.8803,0.8423,0.8804,0
49,Pass_1,0.95,0.0,Leading,3.2142,-144.9524,-1.0,0.0,0.8696,0.8721,0.8857,0.7972,0.8861,0.8482,0.8861,0
50,Pass_1,0.95,0.0,Leading,3.1847,-144.4786,0.0,0.0,0.8753,0.8778,0.8915,0.8035,0.8919,0.8541,0.8919,0
51,Pass_1,0.95,0.0,Leading,3.1562,-144.0083,1.0,0.0,0.881,0.8835,0.8972,0.8098,0.8976,0.86,0.8976,0
52,Pass_1,0.95,0.0,Leading,3.1286,-143.5411,2.0,0.0,0.8867,0.8892,0.903,0.8161,0.9034,0.8659,0.9034,0
53,Pass_1,0.95,0.0,Leading,3.1019,-143.0774,3.0,0.0,0.8925,0.8949,0.9087,0.8223,0.9092,0.8718,0.9092,0
54,Pass_1,0.95,0.0,Leading,3.076,-142.6166,4.0,0.0,0.8982,0.9006,0.9145,0.8286,0.9149,0.8777,0.9149,0
55,Pass_1,0.95,0.0,Leading,3.051,-142.1584,5.0,0.0,0.9039,0.9064,0.9203,0.8349,0.9207,0.8836,0.9207,0
56,Pass_1,0.95,0.0,Leading,3.0267,-141.7031,6.0,0.0,0.9096,0.9121,0.9261,0.8411,0.9265,0.8895,0.9265,0
57,Pass_1,0.95,0.0,Leading,3.0032,-141.2498,7.0,0.0,0.9153,0.9178,0.9318,0.8474,0.9322,0.8954,0.9323,0
58,Pass_1,0.95,0.0,Leading,2.9805,-140.7998,8.0,0.0,0.9211,0.9235,0.9376,0.8536,0.938,0.9013,0.938,0
59,Pass_1,0.95,0.0,Leading,2.9586,-140.3508,9.0,0.0,0.9268,0.9292,0.9434,0.8599,0.9438,0.9072,0.9438,0
60,Pass_1,0.95,0.0,Leading,2.9373,-139.9048,10.0,0.0,0.9325,0.935,0.9491,0.8661,0.9496,0.913,0.9496,0
61,Pass_1,0.95,0.0,Leading,2.9167,-139.4609,11.0,0.0,0.9382,0.9407,0.9549,0.8723,0.9553,0.9189,0.9554,0
62,Pass_1,0.95,0.0,Leading,2.8968,-139.0189,12.0,0.0,0.944,0.9464,0.9607,0.8785,0.9611,0.9248,0.9612,0
63,Pass_1,0.95,0.0,Leading,2.8776,-138.578,13.0,0.0,0.9497,0.9521,0.9665,0.8847,0.9669,0.9307,0.9669,0
64,Pass_1,0.95,0.0,Leading,2.859,-138.1397,14.0,0.0,0.9554,0.9579,0.9723,0.891,0.9727,0.9366,0.9727,0
65,Pass_1,0.95,0.0,Leading,2.841,-137.7026,15.0,0.0,0.9612,0.9636,0.978,0.8972,0.9785,0.9425,0.9785,0
66,Pass_1,0.95,0.0,Leading,2.8237,-137.2674,16.0,0.0,0.9669,0.9693,0.9838,0.9034,0.9843,0.9484,0.9843,0
67,Pass_1,0.95,0.3,Lagging,85.8676,169.2564,-16.0,4.5,0.9297,0.9284,0.9209,0.9563,1.007,0.9222,0.9589,0
68,Pass_1,0.95,0.3,Lagging,85.8849,169.6442,-15.0,4.5,0.9363,0.935,0.9274,0.9626,1.0131,0.9288,0.9653,0
69,Pass_1,0.95,0.3,Lagging,85.9028,170.0407,-14.0,4.5,0.943,0.9416,0.934,0.9689,1.0193,0.9353,0.9718,0
70,Pass_1,0.95,0.3,Lagging,85.9198,170.4431,-13.0,4.5,0.9496,0.9483,0.9405,0.9752,1.0256,0.9419,0.9783,0
71,Pass_1,0.95,0.3,Lagging,85.9366,170.8527,-12.0,4.5,0.9563,0.9549,0.9471,0.9816,1.0318,0.9484,0.9848,0
72,Pass_1,0.95,0.3,Lagging,85.9535,171.2668,-11.0,4.5,0.9629,0.9615,0.9537,0.9879,1.038,0.955,0.9913,0
73,Pass_1,0.95,0.3,Lagging,85.9702,171.6864,-10.0,4.5,0.9696,0.9682,0.9602,0.9943,1.0442,0.9615,0.9978,0
74,Pass_1,0.95,0.3,Lagging,85.986,172.11,-9.0,4.5,0.9762,0.9748,0.9668,1.0007,1.0505,0.9681,1.0043,0
75,Pass_1,0.95,0.3,Lagging,86.002,172.5378,-8.0,4.5,0.9829,0.9814,0.9734,1.007,1.0567,0.9747,1.0109,0
76,Pass_1,0.95,0.3,Lagging,86.0175,172.9698,-7.0,4.5,0.9896,0.9881,0.98,1.0134,1.063,0.9812,1.0174,0
77,Pass_1,0.95,0.3,Lagging,86.0329,173.4054,-6.0,4.5,0.9962,0.9948,0.9865,1.0198,1.0693,0.9878,1.0239,0
78,Pass_1,0.95,0.3,Lagging,86.0475,173.8452,-5.0,4.5,1.0029,1.0014,0.9931,1.0262,1.0756,0.9944,1.0305,0
79,Pass_1,0.95,0.3,Lagging,86.062,174.2898,-4.0,4.5,1.0096,1.0081,0.9997,1.0326,1.0818,1.001,1.037,0
80,Pass_1,0.95,0.3,Lagging,86.0757,174.7394,-3.0,4.5,1.0163,1.0147,1.0063,1.039,1.0882,1.0076,1.0436,0
81,Pass_1,0.95,0.3,Lagging,86.0901,175.1946,-2.0,4.5,1.023,1.0214,1.0129,1.0454,1.0945,1.0142,1.0501,0
82,Pass_1,0.95,0.3,Lagging,86.1033,175.6567,-1.0,4.5,1.0297,1.0281,1.0195,1.0518,1.1008,1.0208,1.0567,0
83,Pass_1,0.95,0.3,Lagging,86.1169,176.1263,0.0,4.5,1.0364,1.0348,1.0261,1.0583,1.1071,1.0274,1.0633,0
84,Pass_1,0.95,0.3,Lagging,86.1296,176.6037,1.0,4.5,1.0431,1.0415,1.0327,1.0647,1.1135,1.034,1.0699,0
85,Pass_1,0.95,0.3,Lagging,86.1424,177.0921,2.0,4.5,1.0498,1.0482,1.0394,1.0712,1.1199,1.0406,1.0765,0
86,Pass_1,0.95,0.3,Lagging,86.1549,177.5931,3.0,4.5,1.0566,1.0549,1.046,1.0776,1.1262,1.0472,1.0831,0
87,Pass_1,0.95,0.3,Lagging,86.1671,178.1067,4.0,4.5,1.0633,1.0616,1.0526,1.0841,1.1326,1.0539,1.0897,0
88,Pass_1,0.95,0.3,Lagging,86.1364,177.9608,5.0,4.5,1.0697,1.068,1.059,1.0903,1.1385,1.0603,1.0959,0
89,Pass_1,0.95,0.3,Lagging,86.1438,178.388,6.0,4.5,1.0764,1.0747,1.0656,1.0967,1.1448,1.0669,1.1025,0
90,Pass_1,0.95,0.3,Lagging,86.1509,178.8163,7.0,4.5,1.0831,1.0814,1.0723,1.1031,1.1512,1.0735,1.1091,0
91,Pass_1,0.95,0.3,Lagging,86.1574,179.2442,8.0,4.5,1.0899,1.088,1.0789,1.1096,1.1576,1.0801,1.1157,0
92,Pass_1,0.95,0.3,Lagging,86.1635,179.6741,9.0,4.5,1.0966,1.0947,1.0855,1.116,1.1639,1.0867,1.1223,0
93,Pass_1,0.95,0.3,Lagging,86.1693,180.1037,10.0,4.5,1.1033,1.1014,1.0921,1.1225,1.1703,1.0933,1.1289,0
94,Pass_1,0.95,0.3,Lagging,86.1745,180.5338,11.0,4.5,1.11,1.1081,1.0987,1.1289,1.1767,1.0999,1.1355,0
95,Pass_1,0.95,0.3,Lagging,86.1794,180.9649,12.0,4.5,1.1167,1.1148,1.1053,1.1354,1.183,1.1065,1.1421,0
96,Pass_1,0.95,0.3,Lagging,86.1838,181.3974,13.0,4.5,1.1234,1.1215,1.112,1.1419,1.1894,1.1131,1.1487,0
97,Pass_1,0.95,0.3,Lagging,86.1878,181.8299,14.0,4.5,1.1302,1.1282,1.1186,1.1483,1.1958,1.1198,1.1553,0
98,Pass_1,0.95,0.3,Lagging,86.1914,182.2639,15.0,4.5,1.1369,1.1349,1.1252,1.1548,1.2022,1.1264,1.1619,0
99,Pass_1,0.95,0.3,Lagging,86.1947,182.6983,16.0,4.5,1.1436,1.1416,1.1319,1.1613,1.2086,1.133,1.1685,0
100,Pass_1,0.95,0.3,Leading,85.1461,-171.93,-16.0,0.0,0.781,0.7818,0.7902,0.7076,0.756,0.7638,0.7913,0
101,Pass_1,0.95,0.3,Leading,85.2124,-171.2711,-15.0,0.0,0.7868,0.7875,0.796,0.7141,0.762,0.7697,0.797,0
102,Pass_1,0.95,0.3,Leading,85.2768,-170.621,-14.0,0.0,0.7925,0.7933,0.8017,0.7205,0.7681,0.7757,0.8028,0
103,Pass_1,0.95,0.3,Leading,85.3394,-169.9789,-13.0,0.0,0.7982,0.799,0.8074,0.7269,0.7741,0.7816,0.8085,0
104,Pass_1,0.95,0.3,Leading,85.4002,-169.3438,-12.0,0.0,0.804,0.8047,0.8132,0.7333,0.7801,0.7875,0.8143,0
105,Pass_1,0.95,0.3,Leading,85.4593,-168.7172,-11.0,0.0,0.8097,0.8104,0.8189,0.7397,0.7862,0.7934,0.82,0
106,Pass_1,0.95,0.3,Leading,85.5168,-168.0972,-10.0,0.0,0.8154,0.8161,0.8246,0.7461,0.7922,0.7993,0.8258,0
107,Pass_1,0.95,0.3,Leading,85.5725,-167.4849,-9.0,0.0,0.8211,0.8218,0.8304,0.7525,0.7982,0.8052,0.8315,0
108,Pass_1,0.95,0.3,Leading,85.6269,-166.8798,-8.0,0.0,0.8269,0.8275,0.8361,0.7588,0.8042,0.8111,0.8373,0
109,Pass_1,0.95,0.3,Leading,85.6796,-166.2809,-7.0,0.0,0.8326,0.8333,0.8419,0.7652,0.8102,0.817,0.843,0
110,Pass_1,0.95,0.3,Leading,85.7308,-165.6887,-6.0,0.0,0.8383,0.839,0.8476,0.7715,0.8162,0.8229,0.8488,0
111,Pass_1,0.95,0.3,Leading,85.7807,-165.1033,-5.0,0.0,0.8441,0.8447,0.8533,0.7779,0.8222,0.8288,0.8545,0
112,Pass_1,0.95,0.3,Leading,85.829,-164.5239,-4.0,0.0,0.8498,0.8504,0.8591,0.7842,0.8282,0.8347,0.8603,0
113,Pass_1,0.95,0.3,Leading,85.8761,-163.9505,-3.0,0.0,0.8555,0.8561,0.8648,0.7905,0.8342,0.8406,0.866,0
114,Pass_1,0.95,0.3,Leading,85.9218,-163.3829,-2.0,0.0,0.8613,0.8618,0.8706,0.7968,0.8402,0.8465,0.8718,0
115,Pass_1,0.95,0.3,Leading,85.9662,-162.8205,-1.0,0.0,0.867,0.8676,0.8763,0.803,0.8462,0.8524,0.8775,0
116,Pass_1,0.95,0.3,Leading,86.0093,-162.2637,0.0,0.0,0.8727,0.8733,0.8821,0.8093,0.8522,0.8583,0.8832,0
117,Pass_1,0.95,0.3,Leading,86.0513,-161.7116,1.0,0.0,0.8785,0.879,0.8878,0.8156,0.8581,0.8642,0.889,0
118,Pass_1,0.95,0.3,Leading,86.092,-161.1648,2.0,0.0,0.8842,0.8847,0.8935,0.8219,0.8641,0.8701,0.8947,0
119,Pass_1,0.95,0.3,Leading,86.1316,-160.623,3.0,0.0,0.8899,0.8904,0.8993,0.8281,0.8701,0.8759,0.9005,0
120,Pass_1,0.95,0.3,Leading,86.17,-160.0857,4.0,0.0,0.8957,0.8962,0.905,0.8344,0.8761,0.8818,0.9063,0
121,Pass_1,0.95,0.3,Leading,86.2074,-159.5526,5.0,0.0,0.9014,0.9019,0.9108,0.8406,0.882,0.8877,0.912,0
122,Pass_1,0.95,0.3,Leading,86.2437,-159.024,6.0,0.0,0.9072,0.9076,0.9165,0.8468,0.888,0.8936,0.9178,0
123,Pass_1,0.95,0.3,Leading,86.279,-158.4989,7.0,0.0,0.9129,0.9133,0.9223,0.853,0.894,0.8994,0.9235,0
124,Pass_1,0.95,0.3,Leading,86.3133,-157.9784,8.0,0.0,0.9186,0.9191,0.928,0.8593,0.8999,0.9053,0.9293,0
125,Pass_1,0.95,0.3,Leading,86.3466,-157.4604,9.0,0.0,0.9244,0.9248,0.9338,0.8655,0.9059,0.9112,0.935,0
126,Pass_1,0.95,0.3,Leading,86.379,-156.9468,10.0,0.0,0.9301,0.9305,0.9395,0.8717,0.9118,0.9171,0.9408,0
127,Pass_1,0.95,0.3,Leading,86.4104,-156.4368,11.0,0.0,0.9359,0.9362,0.9453,0.8779,0.9178,0.9229,0.9465,0
128,Pass_1,0.95,0.3,Leading,86.4409,-155.9299,12.0,0.0,0.9416,0.942,0.9511,0.8841,0.9238,0.9288,0.9523,0
129,Pass_1,0.95,0.3,Leading,86.4706,-155.4254,13.0,0.0,0.9474,0.9477,0.9568,0.8903,0.9297,0.9347,0.9581,0
130,Pass_1,0.95,0.3,Leading,86.4994,-154.9246,14.0,0.0,0.9531,0.9534,0.9626,0.8964,0.9357,0.9405,0.9638,0
131,Pass_1,0.95,0.3,Leading,86.5274,-154.4264,15.0,0.0,0.9589,0.9592,0.9683,0.9026,0.9416,0.9464,0.9696,0
132,Pass_1,0.95,0.3,Leading,86.5546,-153.9311,16.0,0.0,0.9646,0.9649,0.9741,0.9088,0.9476,0.9523,0.9754,0
133,Pass_1,0.95,0.6,Lagging,174.0286,157.6732,-16.0,4.5,0.9266,0.9265,0.9221,0.989,1.0106,0.9245,0.9619,0
134,Pass_1,0.95,0.6,Lagging,174.0683,158.1979,-15.0,4.5,0.9333,0.9331,0.9287,0.9953,1.0168,0.9311,0.9684,0
135,Pass_1,0.95,0.6,Lagging,174.107,158.7205,-14.0,4.5,0.94,0.9398,0.9353,1.0015,1.023,0.9377,0.9749,0
136,Pass_1,0.95,0.6,Lagging,174.1447,159.2406,-13.0,4.5,0.9466,0.9465,0.9419,1.0077,1.0292,0.9444,0.9814,0
137,Pass_1,0.95,0.6,Lagging,174.1814,159.7594,-12.0,4.5,0.9533,0.9531,0.9485,1.014,1.0354,0.951,0.9879,0
138,Pass_1,0.95,0.6,Lagging,174.2172,160.2759,-11.0,4.5,0.96,0.9598,0.9552,1.0202,1.0416,0.9576,0.9944,0
139,Pass_1,0.95,0.6,Lagging,174.2521,160.7908,-10.0,4.5,0.9667,0.9665,0.9618,1.0265,1.0479,0.9642,1.0009,0
140,Pass_1,0.95,0.6,Lagging,174.3015,161.6411,-9.0,4.5,0.9735,0.9732,0.9685,1.0329,1.0543,0.9709,1.0075,0
141,Pass_1,0.95,0.6,Lagging,174.3362,162.1576,-8.0,4.5,0.9802,0.9799,0.9752,1.0392,1.0606,0.9775,1.014,0
142,Pass_1,0.95,0.6,Lagging,174.3696,162.6824,-7.0,4.5,0.9869,0.9866,0.9818,1.0455,1.0668,0.9842,1.0206,0
143,Pass_1,0.95,0.6,Lagging,174.4029,163.2136,-6.0,4.5,0.9936,0.9933,0.9884,1.0518,1.0731,0.9908,1.0271,0
144,Pass_1,0.95,0.6,Lagging,174.436,163.7515,-5.0,4.5,1.0003,1.0,0.9951,1.0581,1.0794,0.9974,1.0336,0
145,Pass_1,0.95,0.6,Lagging,174.4682,164.2991,-4.0,4.5,1.007,1.0067,1.0017,1.0644,1.0857,1.0041,1.0402,0
146,Pass_1,0.95,0.6,Lagging,174.5002,164.8535,-3.0,4.5,1.0137,1.0134,1.0084,1.0708,1.092,1.0107,1.0467,0
147,Pass_1,0.95,0.6,Lagging,174.5317,165.4163,-2.0,4.5,1.0204,1.0201,1.0151,1.0771,1.0984,1.0174,1.0533,0
148,Pass_1,0.95,0.6,Lagging,174.5627,165.9912,-1.0,4.5,1.0272,1.0268,1.0217,1.0835,1.1047,1.024,1.0599,0
149,Pass_1,0.95,0.6,Lagging,174.5939,166.5762,0.0,4.5,1.0339,1.0335,1.0284,1.0898,1.1111,1.0307,1.0665,0
150,Pass_1,0.95,0.6,Lagging,174.5784,166.3624,1.0,4.5,1.0403,1.0399,1.0348,1.0957,1.1168,1.0371,1.0726,0
151,Pass_1,0.95,0.6,Lagging,174.6033,166.8625,2.0,4.5,1.047,1.0466,1.0414,1.102,1.1231,1.0437,1.0792,0
152,Pass_1,0.95,0.6,Lagging,174.6274,167.3617,3.0,4.5,1.0537,1.0533,1.0481,1.1084,1.1295,1.0503,1.0857,0
153,Pass_1,0.95,0.6,Lagging,174.6509,167.8601,4.0,4.5,1.0604,1.06,1.0547,1.1147,1.1358,1.057,1.0923,0
154,Pass_1,0.95,0.6,Lagging,174.6736,168.3583,5.0,4.5,1.0671,1.0667,1.0614,1.121,1.1421,1.0636,1.0989,0
155,Pass_1,0.95,0.6,Lagging,174.6956,168.8556,6.0,4.5,1.0739,1.0734,1.0681,1.1274,1.1484,1.0703,1.1054,0
156,Pass_1,0.95,0.6,Lagging,174.717,169.353,7.0,4.5,1.0806,1.0801,1.0747,1.1337,1.1548,1.0769,1.112,0
157,Pass_1,0.95,0.6,Lagging,174.7377,169.8491,8.0,4.5,1.0873,1.0868,1.0814,1.1401,1.1611,1.0836,1.1186,0
158,Pass_1,0.95,0.6,Lagging,174.7577,170.3461,9.0,4.5,1.094,1.0936,1.0881,1.1465,1.1675,1.0902,1.1252,0
159,Pass_1,0.95,0.6,Lagging,174.7771,170.8423,10.0,4.5,1.1008,1.1003,1.0947,1.1528,1.1739,1.0969,1.1317,0
160,Pass_1,0.95,0.6,Lagging,174.7958,171.338,11.0,4.5,1.1075,1.107,1.1014,1.1592,1.1802,1.1036,1.1383,0
161,Pass_1,0.95,0.6,Lagging,174.814,171.8339,12.0,4.5,1.1142,1.1137,1.1081,1.1656,1.1866,1.1102,1.1449,0
162,Pass_1,0.95,0.6,Lagging,174.8316,172.3305,13.0,4.5,1.121,1.1204,1.1147,1.172,1.193,1.1169,1.1515,0
163,Pass_1,0.95,0.6,Lagging,174.8485,172.8263,14.0,4.5,1.1277,1.1272,1.1214,1.1784,1.1994,1.1236,1.1581,0
164,Pass_1,0.95,0.6,Lagging,174.8648,173.3231,15.0,4.5,1.1345,1.1339,1.1281,1.1847,1.2058,1.1302,1.1647,0
165,Pass_1,0.95,0.6,Lagging,174.8806,173.8199,16.0,4.5,1.1412,1.1406,1.1348,1.1911,1.2122,1.1369,1.1714,0
166,Pass_1,0.95,0.6,Leading,171.0099,-218.0105,-16.0,0.0,0.7692,0.7679,0.771,0.6845,0.7246,0.7564,0.7794,0
167,Pass_1,0.95,0.6,Leading,171.1449,-216.9208,-15.0,0.0,0.775,0.7737,0.7768,0.6912,0.7308,0.7623,0.7852,0
168,Pass_1,0.95,0.6,Leading,171.2767,-215.849,-14.0,0.0,0.7808,0.7795,0.7826,0.6979,0.7371,0.7683,0.7909,0
169,Pass_1,0.95,0.6,Leading,171.4053,-214.7933,-13.0,0.0,0.7866,0.7852,0.7884,0.7046,0.7433,0.7743,0.7967,0
170,Pass_1,0.95,0.6,Leading,171.5302,-213.7549,-12.0,0.0,0.7924,0.791,0.7942,0.7113,0.7495,0.7803,0.8024,0
171,Pass_1,0.95,0.6,Leading,171.6519,-212.7339,-11.0,0.0,0.7982,0.7968,0.8,0.7179,0.7558,0.7862,0.8081,0
172,Pass_1,0.95,0.6,Leading,171.7708,-211.7286,-10.0,0.0,0.804,0.8026,0.8058,0.7245,0.762,0.7922,0.8139,0
173,Pass_1,0.95,0.6,Leading,171.8866,-210.7395,-9.0,0.0,0.8099,0.8084,0.8116,0.7311,0.7681,0.7981,0.8196,0
174,Pass_1,0.95,0.6,Leading,171.9991,-209.7662,-8.0,0.0,0.8157,0.8142,0.8174,0.7377,0.7743,0.8041,0.8253,0
175,Pass_1,0.95,0.6,Leading,172.1088,-208.8077,-7.0,0.0,0.8215,0.82,0.8232,0.7443,0.7805,0.81,0.8311,0
176,Pass_1,0.95,0.6,Leading,172.2156,-207.8648,-6.0,0.0,0.8273,0.8257,0.829,0.7508,0.7867,0.8159,0.8368,0
177,Pass_1,0.95,0.6,Leading,172.3195,-206.9363,-5.0,0.0,0.8331,0.8315,0.8347,0.7574,0.7928,0.8219,0.8426,0
178,Pass_1,0.95,0.6,Leading,172.4208,-206.0214,-4.0,0.0,0.8389,0.8373,0.8405,0.7639,0.799,0.8278,0.8483,0
179,Pass_1,0.95,0.6,Leading,172.5194,-205.1212,-3.0,0.0,0.8447,0.8431,0.8463,0.7704,0.8051,0.8337,0.854,0
180,Pass_1,0.95,0.6,Leading,172.6155,-204.2342,-2.0,0.0,0.8505,0.8489,0.8521,0.7769,0.8112,0.8396,0.8597,0
181,Pass_1,0.95,0.6,Leading,172.7091,-203.3601,-1.0,0.0,0.8563,0.8546,0.8579,0.7833,0.8174,0.8455,0.8655,0
182,Pass_1,0.95,0.6,Leading,172.8004,-202.4983,0.0,0.0,0.8621,0.8604,0.8637,0.7898,0.8235,0.8515,0.8712,0
183,Pass_1,0.95,0.6,Leading,172.8892,-201.6493,1.0,0.0,0.8679,0.8662,0.8695,0.7962,0.8296,0.8574,0.8769,0
184,Pass_1,0.95,0.6,Leading,172.9758,-200.812,2.0,0.0,0.8737,0.872,0.8752,0.8026,0.8357,0.8633,0.8827,0
185,Pass_1,0.95,0.6,Leading,173.0599,-199.9868,3.0,0.0,0.8795,0.8777,0.881,0.809,0.8418,0.8692,0.8884,0
186,Pass_1,0.95,0.6,Leading,173.1421,-199.1725,4.0,0.0,0.8853,0.8835,0.8868,0.8154,0.8479,0.875,0.8941,0
187,Pass_1,0.95,0.6,Leading,173.2221,-198.3689,5.0,0.0,0.8911,0.8893,0.8926,0.8218,0.8539,0.8809,0.8999,0
188,Pass_1,0.95,0.6,Leading,173.3001,-197.5764,6.0,0.0,0.8969,0.895,0.8984,0.8282,0.86,0.8868,0.9056,0
189,Pass_1,0.95,0.6,Leading,173.3759,-196.793,7.0,0.0,0.9027,0.9008,0.9041,0.8345,0.8661,0.8927,0.9113,0
190,Pass_1,0.95,0.6,Leading,173.45,-196.021,8.0,0.0,0.9085,0.9066,0.9099,0.8409,0.8722,0.8986,0.917,0
191,Pass_1,0.95,0.6,Leading,173.5221,-195.2569,9.0,0.0,0.9143,0.9124,0.9157,0.8472,0.8782,0.9045,0.9228,0
192,Pass_1,0.95,0.6,Leading,173.5924,-194.5028,10.0,0.0,0.9201,0.9181,0.9215,0.8535,0.8843,0.9104,0.9285,0
193,Pass_1,0.95,0.6,Leading,173.6609,-193.7575,11.0,0.0,0.9259,0.9239,0.9272,0.8598,0.8903,0.9162,0.9342,0
194,Pass_1,0.95,0.6,Leading,173.7277,-193.0208,12.0,0.0,0.9317,0.9297,0.933,0.8661,0.8964,0.9221,0.9399,0
195,Pass_1,0.95,0.6,Leading,173.7928,-192.2917,13.0,0.0,0.9375,0.9355,0.9388,0.8724,0.9024,0.928,0.9457,0
196,Pass_1,0.95,0.6,Leading,173.8563,-191.5714,14.0,0.0,0.9433,0.9412,0.9446,0.8787,0.9084,0.9338,0.9514,0
197,Pass_1,0.95,0.6,Leading,173.9182,-190.8583,15.0,0.0,0.9491,0.947,0.9503,0.885,0.9145,0.9397,0.9571,0
198,Pass_1,0.95,0.6,Leading,173.9786,-190.1531,16.0,0.0,0.9549,0.9528,0.9561,0.8913,0.9205,0.9456,0.9629,0
199,Pass_1,0.95,1.0,Lagging,290.2767,76.6343,-16.0,4.5,0.9015,0.9003,0.894,0.9261,0.98,0.8962,0.9403,0
200,Pass_1,0.95,1.0,Lagging,290.3647,77.3976,-15.0,4.5,0.9081,0.9069,0.9006,0.9325,0.9862,0.9027,0.9467,0
201,Pass_1,0.95,1.0,Lagging,290.4508,78.1543,-14.0,4.5,0.9147,0.9134,0.9071,0.9389,0.9924,0.9093,0.9531,0
202,Pass_1,0.95,1.0,Lagging,290.5349,78.9041,-13.0,4.5,0.9213,0.92,0.9136,0.9454,0.9986,0.9158,0.9595,0
203,Pass_1,0.95,1.0,Lagging,290.6172,79.6483,-12.0,4.5,0.9279,0.9266,0.9201,0.9518,1.0048,0.9223,0.9659,0
204,Pass_1,0.95,1.0,Lagging,290.6978,80.3857,-11.0,4.5,0.9345,0.9332,0.9267,0.9582,1.011,0.9288,0.9723,0
205,Pass_1,0.95,1.0,Lagging,290.7765,81.1176,-10.0,4.5,0.9411,0.9397,0.9332,0.9647,1.0172,0.9353,0.9788,0
206,Pass_1,0.95,1.0,Lagging,290.8536,81.8437,-9.0,4.5,0.9477,0.9463,0.9397,0.9711,1.0235,0.9419,0.9852,0
207,Pass_1,0.95,1.0,Lagging,290.929,82.5642,-8.0,4.5,0.9543,0.9529,0.9463,0.9775,1.0297,0.9484,0.9916,0
208,Pass_1,0.95,1.0,Lagging,291.0027,83.28,-7.0,4.5,0.9609,0.9595,0.9528,0.984,1.0359,0.9549,0.998,0
209,Pass_1,0.95,1.0,Lagging,291.0748,83.9899,-6.0,4.5,0.9675,0.9661,0.9593,0.9904,1.0422,0.9614,1.0045,0
210,Pass_1,0.95,1.0,Lagging,291.1454,84.6947,-5.0,4.5,0.9742,0.9727,0.9659,0.9969,1.0484,0.968,1.0109,0
211,Pass_1,0.95,1.0,Lagging,291.2144,85.3951,-4.0,4.5,0.9808,0.9793,0.9724,1.0033,1.0547,0.9745,1.0174,0
212,Pass_1,0.95,1.0,Lagging,291.282,86.0904,-3.0,4.5,0.9874,0.9859,0.979,1.0097,1.0609,0.981,1.0238,0
213,Pass_1,0.95,1.0,Lagging,291.348,86.7813,-2.0,4.5,0.994,0.9925,0.9855,1.0162,1.0672,0.9876,1.0302,0
214,Pass_1,0.95,1.0,Lagging,291.4126,87.4682,-1.0,4.5,1.0006,0.9991,0.992,1.0226,1.0734,0.9941,1.0367,0
215,Pass_1,0.95,1.0,Lagging,291.4757,88.1509,0.0,4.5,1.0072,1.0057,0.9986,1.0291,1.0797,1.0006,1.0432,0
216,Pass_1,0.95,1.0,Lagging,291.5375,88.8295,1.0,4.5,1.0139,1.0123,1.0051,1.0355,1.086,1.0072,1.0496,0
217,Pass_1,0.95,1.0,Lagging,291.598,89.5043,2.0,4.5,1.0205,1.0189,1.0117,1.042,1.0923,1.0137,1.0561,0
218,Pass_1,0.95,1.0,Lagging,291.6571,90.175,3.0,4.5,1.0271,1.0255,1.0182,1.0484,1.0985,1.0203,1.0625,0
219,Pass_1,0.95,1.0,Lagging,291.7149,90.8422,4.0,4.5,1.0337,1.0321,1.0248,1.0549,1.1048,1.0268,1.069,0
220,Pass_1,0.95,1.0,Lagging,291.7714,91.5064,5.0,4.5,1.0404,1.0387,1.0313,1.0613,1.1111,1.0334,1.0755,0
221,Pass_1,0.95,1.0,Lagging,291.8267,92.1669,6.0,4.5,1.047,1.0453,1.0379,1.0678,1.1174,1.0399,1.082,0
222,Pass_1,0.95,1.0,Lagging,291.8807,92.825,7.0,4.5,1.0536,1.0519,1.0445,1.0742,1.1237,1.0465,1.0884,0
223,Pass_1,0.95,1.0,Lagging,291.9337,93.479,8.0,4.5,1.0603,1.0585,1.051,1.0807,1.1301,1.053,1.0949,0
224,Pass_1,0.95,1.0,Lagging,291.9855,94.1318,9.0,4.5,1.0669,1.0651,1.0576,1.0872,1.1364,1.0596,1.1014,0
225,Pass_1,0.95,1.0,Lagging,292.036,94.7813,10.0,4.5,1.0736,1.0718,1.0642,1.0936,1.1427,1.0661,1.1079,0
226,Pass_1,0.95,1.0,Lagging,292.0855,95.4278,11.0,4.5,1.0802,1.0784,1.0707,1.1001,1.149,1.0727,1.1144,0
227,Pass_1,0.95,1.0,Lagging,292.1339,96.0727,12.0,4.5,1.0869,1.085,1.0773,1.1065,1.1554,1.0793,1.1209,0
228,Pass_1,0.95,1.0,Lagging,292.1811,96.7159,13.0,4.5,1.0935,1.0916,1.0839,1.113,1.1617,1.0858,1.1274,0
229,Pass_1,0.95,1.0,Lagging,292.2274,97.3564,14.0,4.5,1.1002,1.0983,1.0904,1.1195,1.168,1.0924,1.1339,0
230,Pass_1,0.95,1.0,Lagging,292.2726,97.996,15.0,4.5,1.1068,1.1049,1.097,1.126,1.1744,1.099,1.1404,0
231,Pass_1,0.95,1.0,Lagging,292.317,98.6335,16.0,4.5,1.1135,1.1115,1.1036,1.1324,1.1807,1.1055,1.147,0
232,Pass_1,0.95,1.0,Leading,285.6206,-214.4819,-16.0,0.0,0.7782,0.7775,0.7808,0.7313,0.7673,0.7775,0.8033,0
233,Pass_1,0.95,1.0,Leading,285.8441,-212.8448,-15.0,0.0,0.7843,0.7836,0.7869,0.7381,0.7736,0.7836,0.8092,0
234,Pass_1,0.95,1.0,Leading,286.0606,-211.2502,-14.0,0.0,0.7904,0.7897,0.793,0.7449,0.78,0.7898,0.8152,0
235,Pass_1,0.95,1.0,Leading,286.2704,-209.6967,-13.0,0.0,0.7965,0.7958,0.7991,0.7517,0.7863,0.7959,0.8211,0
236,Pass_1,0.95,1.0,Leading,286.5713,-207.3626,-12.0,0.0,0.8029,0.8022,0.8055,0.759,0.793,0.8023,0.8274,0
237,Pass_1,0.95,1.0,Leading,286.7562,-205.9876,-11.0,0.0,0.809,0.8082,0.8115,0.7657,0.7993,0.8084,0.8333,0
238,Pass_1,0.95,1.0,Leading,286.9362,-204.6333,-10.0,0.0,0.815,0.8142,0.8176,0.7723,0.8055,0.8144,0.8392,0
239,Pass_1,0.95,1.0,Leading,287.1124,-203.3034,-9.0,0.0,0.821,0.8202,0.8236,0.7789,0.8117,0.8205,0.845,0
240,Pass_1,0.95,1.0,Leading,287.2837,-201.9947,-8.0,0.0,0.8271,0.8263,0.8296,0.7855,0.8179,0.8265,0.8509,0
241,Pass_1,0.95,1.0,Leading,287.4513,-200.7074,-7.0,0.0,0.8331,0.8323,0.8356,0.7921,0.8241,0.8325,0.8568,0
242,Pass_1,0.95,1.0,Leading,287.6147,-199.4412,-6.0,0.0,0.8391,0.8383,0.8416,0.7986,0.8303,0.8386,0.8627,0
243,Pass_1,0.95,1.0,Leading,287.7744,-198.1961,-5.0,0.0,0.8452,0.8443,0.8476,0.8052,0.8365,0.8446,0.8686,0
244,Pass_1,0.95,1.0,Leading,287.9302,-196.9715,-4.0,0.0,0.8512,0.8503,0.8536,0.8117,0.8427,0.8506,0.8744,0
245,Pass_1,0.95,1.0,Leading,288.082,-195.7663,-3.0,0.0,0.8572,0.8563,0.8597,0.8182,0.8489,0.8567,0.8803,0
246,Pass_1,0.95,1.0,Leading,288.2304,-194.5806,-2.0,0.0,0.8632,0.8623,0.8657,0.8247,0.855,0.8627,0.8862,0
247,Pass_1,0.95,1.0,Leading,288.3749,-193.4133,-1.0,0.0,0.8693,0.8683,0.8717,0.8312,0.8612,0.8687,0.8921,0
248,Pass_1,0.95,1.0,Leading,288.5162,-192.265,0.0,0.0,0.8753,0.8743,0.8777,0.8376,0.8673,0.8747,0.8979,0
249,Pass_1,0.95,1.0,Leading,288.6541,-191.1348,1.0,0.0,0.8813,0.8803,0.8837,0.8441,0.8735,0.8807,0.9038,0
250,Pass_1,0.95,1.0,Leading,288.7887,-190.0213,2.0,0.0,0.8873,0.8863,0.8897,0.8505,0.8796,0.8867,0.9097,0
251,Pass_1,0.95,1.0,Leading,288.92,-188.9255,3.0,0.0,0.8933,0.8922,0.8957,0.857,0.8858,0.8927,0.9155,0
252,Pass_1,0.95,1.0,Leading,289.0481,-187.8462,4.0,0.0,0.8993,0.8982,0.9016,0.8634,0.8919,0.8988,0.9214,0
253,Pass_1,0.95,1.0,Leading,289.1732,-186.7823,5.0,0.0,0.9054,0.9042,0.9076,0.8698,0.898,0.9048,0.9273,0
254,Pass_1,0.95,1.0,Leading,289.2953,-185.735,6.0,0.0,0.9114,0.9102,0.9136,0.8762,0.9042,0.9108,0.9332,0
255,Pass_1,0.95,1.0,Leading,289.4146,-184.7017,7.0,0.0,0.9174,0.9162,0.9196,0.8826,0.9103,0.9168,0.939,0
256,Pass_1,0.95,1.0,Leading,289.531,-183.6846,8.0,0.0,0.9234,0.9222,0.9256,0.8889,0.9164,0.9228,0.9449,0
257,Pass_1,0.95,1.0,Leading,289.6447,-182.6798,9.0,0.0,0.9294,0.9282,0.9316,0.8953,0.9225,0.9288,0.9508,0
258,Pass_1,0.95,1.0,Leading,289.7557,-181.6899,10.0,0.0,0.9354,0.9341,0.9376,0.9017,0.9286,0.9347,0.9566,0
259,Pass_1,0.95,1.0,Leading,289.8642,-180.7136,11.0,0.0,0.9414,0.9401,0.9436,0.908,0.9347,0.9407,0.9625,0
260,Pass_1,0.95,1.0,Leading,289.9701,-179.7503,12.0,0.0,0.9474,0.9461,0.9495,0.9143,0.9408,0.9467,0.9684,0
261,Pass_1,0.95,1.0,Leading,290.0736,-178.7987,13.0,0.0,0.9534,0.9521,0.9555,0.9207,0.9469,0.9527,0.9742,0
262,Pass_1,0.95,1.0,Leading,290.1747,-177.86,14.0,0.0,0.9594,0.9581,0.9615,0.927,0.953,0.9587,0.9801,0
263,Pass_1,0.95,1.0,Leading,290.2734,-176.9326,15.0,0.0,0.9654,0.964,0.9675,0.9333,0.9591,0.9647,0.986,0
264,Pass_1,0.95,1.0,Leading,290.3699,-176.017,16.0,0.0,0.9714,0.97,0.9735,0.9396,0.9651,0.9707,0.9919,0
265,Pass_1,0.98,0.0,Lagging,3.6226,170.9437,-16.0,4.5,0.9549,0.9524,0.9418,0.9421,1.023,0.9419,0.9769,0
266,Pass_1,0.98,0.0,Lagging,3.6127,171.3327,-15.0,4.5,0.9617,0.9592,0.9485,0.9488,1.0294,0.9486,0.9836,0
267,Pass_1,0.98,0.0,Lagging,3.6029,171.7277,-14.0,4.5,0.9685,0.966,0.9552,0.9555,1.0358,0.9553,0.9903,0
268,Pass_1,0.98,0.0,Lagging,3.5932,172.1281,-13.0,4.5,0.9753,0.9728,0.9619,0.9622,1.0422,0.962,0.997,0
269,Pass_1,0.98,0.0,Lagging,3.5837,172.5329,-12.0,4.5,0.9821,0.9796,0.9686,0.9689,1.0486,0.9687,1.0037,0
270,Pass_1,0.98,0.0,Lagging,3.5743,172.941,-11.0,4.5,0.989,0.9863,0.9753,0.9756,1.0551,0.9754,1.0104,0
271,Pass_1,0.98,0.0,Lagging,3.565,173.3533,-10.0,4.5,0.9958,0.9931,0.982,0.9823,1.0615,0.9821,1.0171,0
272,Pass_1,0.98,0.0,Lagging,3.5556,173.7683,-9.0,4.5,1.0026,0.9999,0.9887,0.989,1.068,0.9888,1.0239,0
273,Pass_1,0.98,0.0,Lagging,3.547,174.1862,-8.0,4.5,1.0094,1.0067,0.9954,0.9957,1.0745,0.9955,1.0306,0
274,Pass_1,0.98,0.0,Lagging,3.5377,174.6073,-7.0,4.5,1.0163,1.0135,1.0021,1.0024,1.0809,1.0022,1.0373,0
275,Pass_1,0.98,0.0,Lagging,3.5293,175.0315,-6.0,4.5,1.0231,1.0204,1.0088,1.0091,1.0874,1.009,1.0441,0
276,Pass_1,0.98,0.0,Lagging,3.5203,175.4591,-5.0,4.5,1.03,1.0272,1.0156,1.0159,1.0939,1.0157,1.0508,0
277,Pass_1,0.98,0.0,Lagging,3.512,175.8911,-4.0,4.5,1.0368,1.034,1.0223,1.0226,1.1004,1.0224,1.0576,0
278,Pass_1,0.98,0.0,Lagging,3.5037,176.3278,-3.0,4.5,1.0437,1.0408,1.029,1.0293,1.1069,1.0291,1.0643,0
279,Pass_1,0.98,0.0,Lagging,3.4956,176.7703,-2.0,4.5,1.0505,1.0476,1.0357,1.036,1.1135,1.0359,1.0711,0
280,Pass_1,0.98,0.0,Lagging,3.4875,177.2195,-1.0,4.5,1.0574,1.0545,1.0425,1.0428,1.12,1.0426,1.0779,0
281,Pass_1,0.98,0.0,Lagging,3.4791,177.6776,0.0,4.5,1.0643,1.0613,1.0492,1.0495,1.1265,1.0493,1.0846,0
282,Pass_1,0.98,0.0,Lagging,3.4714,178.1451,1.0,4.5,1.0712,1.0682,1.056,1.0563,1.1331,1.0561,1.0914,0
283,Pass_1,0.98,0.0,Lagging,3.508,178.276,2.0,4.5,1.0779,1.0748,1.0626,1.0629,1.1393,1.0627,1.098,0
284,Pass_1,0.98,0.0,Lagging,3.5055,178.6948,3.0,4.5,1.0847,1.0817,1.0693,1.0697,1.1459,1.0695,1.1048,0
285,Pass_1,0.98,0.0,Lagging,3.5033,179.1144,4.0,4.5,1.0916,1.0885,1.0761,1.0764,1.1524,1.0762,1.1115,0
286,Pass_1,0.98,0.0,Lagging,3.5016,179.5353,5.0,4.5,1.0984,1.0953,1.0828,1.0831,1.159,1.0829,1.1183,0
287,Pass_1,0.98,0.0,Lagging,3.5002,179.9568,6.0,4.5,1.1053,1.1022,1.0896,1.0899,1.1655,1.0897,1.1251,0
288,Pass_1,0.98,0.0,Lagging,3.4992,180.3799,7.0,4.5,1.1122,1.109,1.0963,1.0966,1.1721,1.0964,1.1319,0
289,Pass_1,0.98,0.0,Lagging,3.4986,180.803,8.0,4.5,1.1191,1.1159,1.1031,1.1034,1.1786,1.1032,1.1387,0
290,Pass_1,0.98,0.0,Lagging,3.4983,181.2285,9.0,4.5,1.1259,1.1227,1.1098,1.1101,1.1852,1.1099,1.1455,0
291,Pass_1,0.98,0.0,Lagging,3.4984,181.6543,10.0,4.5,1.1328,1.1295,1.1166,1.1169,1.1918,1.1167,1.1523,0
292,Pass_1,0.98,0.0,Lagging,3.4988,182.081,11.0,4.5,1.1397,1.1364,1.1233,1.1236,1.1984,1.1235,1.1591,0
293,Pass_1,0.98,0.0,Lagging,3.4997,182.5091,12.0,4.5,1.1466,1.1433,1.1301,1.1304,1.2049,1.1302,1.1659,0
294,Pass_1,0.98,0.0,Lagging,3.5008,182.9392,13.0,4.5,1.1535,1.1501,1.1368,1.1372,1.2115,1.137,1.1727,0
295,Pass_1,0.98,0.0,Lagging,3.5022,183.3696,14.0,4.5,1.1604,1.157,1.1436,1.1439,1.2181,1.1437,1.1795,0
296,Pass_1,0.98,0.0,Lagging,3.5041,183.802,15.0,4.5,1.1673,1.1638,1.1504,1.1507,1.2248,1.1505,1.1863,0
297,Pass_1,0.98,0.0,Lagging,3.5062,184.2354,16.0,4.5,1.1742,1.1707,1.1571,1.1575,1.2314,1.1573,1.1931,0
298,Pass_1,0.98,0.0,Leading,3.5186,-148.6798,-16.0,0.0,0.8149,0.8172,0.8293,0.7362,0.8297,0.7915,0.8297,0
299,Pass_1,0.98,0.0,Leading,3.4775,-148.1544,-15.0,0.0,0.8208,0.8231,0.8353,0.7429,0.8356,0.7976,0.8357,0
300,Pass_1,0.98,0.0,Leading,3.4378,-147.6338,-14.0,0.0,0.8267,0.829,0.8412,0.7495,0.8416,0.8037,0.8416,0
301,Pass_1,0.98,0.0,Leading,3.3994,-147.1186,-13.0,0.0,0.8326,0.8349,0.8472,0.7561,0.8475,0.8098,0.8476,0
302,Pass_1,0.98,0.0,Leading,3.3621,-146.6078,-12.0,0.0,0.8385,0.8408,0.8531,0.7626,0.8535,0.816,0.8535,0
303,Pass_1,0.98,0.0,Leading,3.3261,-146.1023,-11.0,0.0,0.8444,0.8467,0.8591,0.7692,0.8594,0.8221,0.8595,0
304,Pass_1,0.98,0.0,Leading,3.2912,-145.601,-10.0,0.0,0.8503,0.8526,0.865,0.7758,0.8654,0.8282,0.8654,0
305,Pass_1,0.98,0.0,Leading,3.2575,-145.1039,-9.0,0.0,0.8562,0.8585,0.871,0.7823,0.8713,0.8343,0.8714,0
306,Pass_1,0.98,0.0,Leading,3.2249,-144.6109,-8.0,0.0,0.8621,0.8644,0.8769,0.7889,0.8773,0.8404,0.8773,0
307,Pass_1,0.98,0.0,Leading,3.1933,-144.1215,-7.0,0.0,0.868,0.8703,0.8829,0.7954,0.8832,0.8465,0.8833,0
308,Pass_1,0.98,0.0,Leading,3.1628,-143.6364,-6.0,0.0,0.8739,0.8762,0.8888,0.8019,0.8892,0.8526,0.8892,0
309,Pass_1,0.98,0.0,Leading,3.1332,-143.1551,-5.0,0.0,0.8798,0.8821,0.8948,0.8084,0.8952,0.8587,0.8952,0
310,Pass_1,0.98,0.0,Leading,3.1047,-142.6767,-4.0,0.0,0.8857,0.888,0.9007,0.8149,0.9011,0.8648,0.9011,0
311,Pass_1,0.98,0.0,Leading,3.0771,-142.202,-3.0,0.0,0.8916,0.8939,0.9067,0.8214,0.9071,0.8709,0.9071,0
312,Pass_1,0.98,0.0,Leading,3.0504,-141.7305,-2.0,0.0,0.8975,0.8998,0.9126,0.8279,0.913,0.877,0.9131,0
313,Pass_1,0.98,0.0,Leading,2.9284,-140.4739,-1.0,0.0,0.9039,0.9061,0.9188,0.8352,0.9193,0.8837,0.9193,0
314,Pass_1,0.98,0.0,Leading,2.9135,-140.1102,0.0,0.0,0.9097,0.912,0.9248,0.8416,0.9252,0.8897,0.9252,0
315,Pass_1,0.98,0.0,Leading,2.8986,-139.735,1.0,0.0,0.9156,0.9178,0.9307,0.8479,0.9311,0.8957,0.9311,0
316,Pass_1,0.98,0.0,Leading,2.8836,-139.3496,2.0,0.0,0.9215,0.9237,0.9366,0.8543,0.9371,0.9018,0.9371,0
317,Pass_1,0.98,0.0,Leading,2.8682,-138.9588,3.0,0.0,0.9274,0.9296,0.9426,0.8607,0.943,0.9078,0.943,0
318,Pass_1,0.98,0.0,Leading,2.8535,-138.5592,4.0,0.0,0.9333,0.9355,0.9485,0.8671,0.949,0.9139,0.949,0
319,Pass_1,0.98,0.0,Leading,2.8384,-138.1532,5.0,0.0,0.9391,0.9414,0.9545,0.8735,0.9549,0.9199,0.9549,0
320,Pass_1,0.98,0.0,Leading,2.824,-137.7433,6.0,0.0,0.9451,0.9473,0.9604,0.8798,0.9609,0.926,0.9609,0
321,Pass_1,0.98,0.0,Leading,2.8092,-137.3284,7.0,0.0,0.951,0.9532,0.9664,0.8862,0.9668,0.932,0.9669,0
322,Pass_1,0.98,0.0,Leading,2.7947,-136.9095,8.0,0.0,0.9569,0.9591,0.9724,0.8926,0.9728,0.9381,0.9728,0
323,Pass_1,0.98,0.0,Leading,2.7802,-136.4866,9.0,0.0,0.9628,0.965,0.9783,0.899,0.9788,0.9442,0.9788,0
324,Pass_1,0.98,0.0,Leading,2.7659,-136.0604,10.0,0.0,0.9687,0.9709,0.9843,0.9054,0.9847,0.9502,0.9848,0
325,Pass_1,0.98,0.0,Leading,2.7517,-135.6313,11.0,0.0,0.9746,0.9768,0.9903,0.9118,0.9907,0.9563,0.9908,0
326,Pass_1,0.98,0.0,Leading,2.738,-135.1983,12.0,0.0,0.9806,0.9827,0.9963,0.9181,0.9967,0.9624,0.9967,0
327,Pass_1,0.98,0.0,Leading,2.7243,-134.7618,13.0,0.0,0.9865,0.9887,1.0022,0.9245,1.0027,0.9685,1.0027,0
328,Pass_1,0.98,0.0,Leading,2.7106,-134.322,14.0,0.0,0.9924,0.9946,1.0082,0.9309,1.0087,0.9745,1.0087,0
329,Pass_1,0.98,0.0,Leading,2.6972,-133.878,15.0,0.0,0.9984,1.0005,1.0142,0.9373,1.0147,0.9806,1.0147,0
330,Pass_1,0.98,0.0,Leading,2.684,-133.4284,16.0,0.0,1.0043,1.0065,1.0202,0.9436,1.0207,0.9867,1.0207,0
331,Pass_1,0.98,0.3,Lagging,85.9746,171.959,-16.0,4.5,0.9555,0.9542,0.9468,0.9813,1.031,0.9481,0.984,0
332,Pass_1,0.98,0.3,Lagging,85.9914,172.3769,-15.0,4.5,0.9623,0.961,0.9535,0.9878,1.0374,0.9548,0.9907,0
333,Pass_1,0.98,0.3,Lagging,86.0081,172.8014,-14.0,4.5,0.9691,0.9678,0.9602,0.9943,1.0438,0.9615,0.9974,0
334,Pass_1,0.98,0.3,Lagging,86.0243,173.2307,-13.0,4.5,0.9759,0.9746,0.967,1.0008,1.0502,0.9683,1.004,0
335,Pass_1,0.98,0.3,Lagging,86.0404,173.6661,-12.0,4.5,0.9828,0.9814,0.9737,1.0074,1.0566,0.975,1.0107,0
336,Pass_1,0.98,0.3,Lagging,86.0563,174.1054,-11.0,4.5,0.9896,0.9882,0.9805,1.0139,1.063,0.9818,1.0174,0
337,Pass_1,0.98,0.3,Lagging,86.0718,174.5484,-10.0,4.5,0.9964,0.995,0.9872,1.0205,1.0695,0.9885,1.0241,0
338,Pass_1,0.98,0.3,Lagging,86.0868,174.9952,-9.0,4.5,1.0033,1.0018,0.994,1.027,1.0759,0.9953,1.0308,0
339,Pass_1,0.98,0.3,Lagging,86.1019,175.446,-8.0,4.5,1.0101,1.0087,1.0007,1.0336,1.0823,1.002,1.0375,0
340,Pass_1,0.98,0.3,Lagging,86.1162,175.9007,-7.0,4.5,1.017,1.0155,1.0075,1.0402,1.0888,1.0088,1.0442,0
341,Pass_1,0.98,0.3,Lagging,86.1306,176.3592,-6.0,4.5,1.0239,1.0223,1.0143,1.0467,1.0953,1.0155,1.051,0
342,Pass_1,0.98,0.3,Lagging,86.1445,176.8224,-5.0,4.5,1.0307,1.0292,1.021,1.0533,1.1017,1.0223,1.0577,0
343,Pass_1,0.98,0.3,Lagging,86.1578,177.2902,-4.0,4.5,1.0376,1.036,1.0278,1.0599,1.1082,1.0291,1.0644,0
344,Pass_1,0.98,0.3,Lagging,86.1717,177.7641,-3.0,4.5,1.0445,1.0429,1.0346,1.0665,1.1147,1.0358,1.0712,0
345,Pass_1,0.98,0.3,Lagging,86.185,178.2447,-2.0,4.5,1.0513,1.0497,1.0414,1.0731,1.1212,1.0426,1.0779,0
346,Pass_1,0.98,0.3,Lagging,86.198,178.7346,-1.0,4.5,1.0582,1.0566,1.0482,1.0797,1.1278,1.0494,1.0847,0
347,Pass_1,0.98,0.3,Lagging,86.2104,179.2331,0.0,4.5,1.0651,1.0635,1.055,1.0864,1.1343,1.0562,1.0915,0
348,Pass_1,0.98,0.3,Lagging,86.178,179.295,1.0,4.5,1.0718,1.0701,1.0616,1.0928,1.1405,1.0628,1.098,0
349,Pass_1,0.98,0.3,Lagging,86.1856,179.7371,2.0,4.5,1.0787,1.077,1.0684,1.0994,1.147,1.0696,1.1047,0
350,Pass_1,0.98,0.3,Lagging,86.1928,180.1794,3.0,4.5,1.0856,1.0838,1.0752,1.106,1.1535,1.0764,1.1115,0
351,Pass_1,0.98,0.3,Lagging,86.1995,180.6222,4.0,4.5,1.0924,1.0907,1.082,1.1126,1.16,1.0832,1.1182,0
352,Pass_1,0.98,0.3,Lagging,86.2057,181.066,5.0,4.5,1.0993,1.0976,1.0887,1.1192,1.1665,1.0899,1.125,0
353,Pass_1,0.98,0.3,Lagging,86.2115,181.5102,6.0,4.5,1.1062,1.1044,1.0955,1.1258,1.1731,1.0967,1.1317,0
354,Pass_1,0.98,0.3,Lagging,86.2168,181.9556,7.0,4.5,1.1131,1.1113,1.1023,1.1324,1.1796,1.1035,1.1385,0
355,Pass_1,0.98,0.3,Lagging,86.2217,182.4008,8.0,4.5,1.12,1.1181,1.1091,1.1391,1.1861,1.1103,1.1453,0
356,Pass_1,0.98,0.3,Lagging,86.2262,182.8481,9.0,4.5,1.1269,1.125,1.1159,1.1457,1.1927,1.1171,1.152,0
357,Pass_1,0.98,0.3,Lagging,86.2302,183.2955,10.0,4.5,1.1338,1.1319,1.1227,1.1523,1.1992,1.1239,1.1588,0
358,Pass_1,0.98,0.3,Lagging,86.2338,183.7437,11.0,4.5,1.1407,1.1388,1.1295,1.159,1.2058,1.1307,1.1656,0
359,Pass_1,0.98,0.3,Lagging,86.237,184.1929,12.0,4.5,1.1476,1.1456,1.1363,1.1656,1.2124,1.1375,1.1724,0
360,Pass_1,0.98,0.3,Lagging,86.2398,184.6439,13.0,4.5,1.1545,1.1525,1.1431,1.1723,1.219,1.1443,1.1792,0
361,Pass_1,0.98,0.3,Lagging,86.2422,185.0952,14.0,4.5,1.1614,1.1594,1.1499,1.1789,1.2255,1.1511,1.186,0
362,Pass_1,0.98,0.3,Lagging,86.2441,185.5481,15.0,4.5,1.1683,1.1663,1.1568,1.1856,1.2321,1.1579,1.1928,0
363,Pass_1,0.98,0.3,Lagging,86.2457,186.0019,16.0,4.5,1.1752,1.1732,1.1636,1.1923,1.2387,1.1647,1.1996,0
364,Pass_1,0.98,0.3,Leading,85.5378,-166.9226,-16.0,0.0,0.8124,0.813,0.8209,0.7427,0.7882,0.7962,0.822,0
365,Pass_1,0.98,0.3,Leading,85.5959,-166.2952,-15.0,0.0,0.8183,0.8189,0.8268,0.7493,0.7944,0.8023,0.8279,0
366,Pass_1,0.98,0.3,Leading,85.6525,-165.675,-14.0,0.0,0.8242,0.8248,0.8327,0.7559,0.8007,0.8084,0.8339,0
367,Pass_1,0.98,0.3,Leading,85.7072,-165.0626,-13.0,0.0,0.8301,0.8307,0.8387,0.7625,0.8069,0.8145,0.8398,0
368,Pass_1,0.98,0.3,Leading,85.7604,-164.456,-12.0,0.0,0.8361,0.8366,0.8446,0.769,0.8131,0.8206,0.8458,0
369,Pass_1,0.98,0.3,Leading,85.8122,-163.8566,-11.0,0.0,0.842,0.8426,0.8505,0.7756,0.8193,0.8267,0.8517,0
370,Pass_1,0.98,0.3,Leading,85.8624,-163.2635,-10.0,0.0,0.8479,0.8485,0.8565,0.7821,0.8255,0.8328,0.8576,0
371,Pass_1,0.98,0.3,Leading,85.9111,-162.6765,-9.0,0.0,0.8538,0.8544,0.8624,0.7886,0.8317,0.8389,0.8636,0
372,Pass_1,0.98,0.3,Leading,85.9584,-162.0957,-8.0,0.0,0.8598,0.8603,0.8683,0.7951,0.8379,0.845,0.8695,0
373,Pass_1,0.98,0.3,Leading,86.0044,-161.5201,-7.0,0.0,0.8657,0.8662,0.8743,0.8016,0.8441,0.8511,0.8755,0
374,Pass_1,0.98,0.3,Leading,86.0489,-160.9508,-6.0,0.0,0.8716,0.8721,0.8802,0.8081,0.8502,0.8571,0.8814,0
375,Pass_1,0.98,0.3,Leading,86.0922,-160.3869,-5.0,0.0,0.8775,0.878,0.8861,0.8146,0.8564,0.8632,0.8873,0
376,Pass_1,0.98,0.3,Leading,86.1342,-159.8279,-4.0,0.0,0.8835,0.8839,0.8921,0.821,0.8626,0.8693,0.8933,0
377,Pass_1,0.98,0.3,Leading,86.175,-159.2742,-3.0,0.0,0.8894,0.8898,0.898,0.8275,0.8688,0.8754,0.8992,0
378,Pass_1,0.98,0.3,Leading,86.2146,-158.7253,-2.0,0.0,0.8953,0.8958,0.904,0.834,0.8749,0.8814,0.9052,0
379,Pass_1,0.98,0.3,Leading,86.2531,-158.1805,-1.0,0.0,0.9013,0.9017,0.9099,0.8404,0.8811,0.8875,0.9111,0
380,Pass_1,0.98,0.3,Leading,86.2904,-157.6404,0.0,0.0,0.9072,0.9076,0.9158,0.8468,0.8873,0.8936,0.9171,0
381,Pass_1,0.98,0.3,Leading,86.3266,-157.1043,1.0,0.0,0.9131,0.9135,0.9218,0.8533,0.8934,0.8997,0.923,0
382,Pass_1,0.98,0.3,Leading,86.3618,-156.5724,2.0,0.0,0.9191,0.9194,0.9277,0.8597,0.8996,0.9057,0.929,0
383,Pass_1,0.98,0.3,Leading,86.3959,-156.0446,3.0,0.0,0.925,0.9254,0.9337,0.8661,0.9058,0.9118,0.9349,0
384,Pass_1,0.98,0.3,Leading,86.429,-155.5205,4.0,0.0,0.9309,0.9313,0.9396,0.8725,0.9119,0.9179,0.9409,0
385,Pass_1,0.98,0.3,Leading,86.5396,-154.302,5.0,0.0,0.9372,0.9375,0.9458,0.8795,0.9184,0.9244,0.9471,0
386,Pass_1,0.98,0.3,Leading,86.5612,-153.8632,6.0,0.0,0.9431,0.9434,0.9517,0.8859,0.9245,0.9304,0.953,0
387,Pass_1,0.98,0.3,Leading,86.5821,-153.4147,7.0,0.0,0.949,0.9493,0.9577,0.8922,0.9306,0.9364,0.9589,0
388,Pass_1,0.98,0.3,Leading,86.603,-152.9633,8.0,0.0,0.9549,0.9552,0.9636,0.8985,0.9368,0.9425,0.9649,0
389,Pass_1,0.98,0.3,Leading,86.6239,-152.5035,9.0,0.0,0.9609,0.9611,0.9695,0.9049,0.9429,0.9485,0.9708,0
390,Pass_1,0.98,0.3,Leading,86.6452,-152.0388,10.0,0.0,0.9668,0.967,0.9755,0.9112,0.949,0.9545,0.9767,0
391,Pass_1,0.98,0.3,Leading,86.6659,-151.5692,11.0,0.0,0.9727,0.9729,0.9814,0.9176,0.9551,0.9606,0.9827,0
392,Pass_1,0.98,0.3,Leading,86.6867,-151.093,12.0,0.0,0.9787,0.9789,0.9874,0.9239,0.9613,0.9666,0.9886,0
393,Pass_1,0.98,0.3,Leading,86.7078,-150.6103,13.0,0.0,0.9846,0.9848,0.9933,0.9302,0.9674,0.9727,0.9946,0
394,Pass_1,0.98,0.3,Leading,86.729,-150.1239,14.0,0.0,0.9905,0.9907,0.9993,0.9366,0.9735,0.9787,1.0005,0
395,Pass_1,0.98,0.3,Leading,86.7496,-149.6309,15.0,0.0,0.9965,0.9966,1.0052,0.9429,0.9797,0.9848,1.0065,0
396,Pass_1,0.98,0.3,Leading,86.7706,-149.129,16.0,0.0,1.0025,1.0026,1.0112,0.9493,0.9858,0.9909,1.0125,0
397,Pass_1,0.98,0.6,Lagging,174.2654,161.7251,-16.0,4.5,0.9529,0.9527,0.9484,1.0139,1.0351,0.9508,0.9875,0
398,Pass_1,0.98,0.6,Lagging,174.3013,162.2217,-15.0,4.5,0.9597,0.9595,0.9552,1.0203,1.0415,0.9576,0.9941,0
399,Pass_1,0.98,0.6,Lagging,174.3371,162.7281,-14.0,4.5,0.9666,0.9664,0.9619,1.0267,1.0478,0.9643,1.0008,0
400,Pass_1,0.98,0.6,Lagging,174.3724,163.2424,-13.0,4.5,0.9734,0.9732,0.9687,1.0331,1.0542,0.9711,1.0075,0
401,Pass_1,0.98,0.6,Lagging,174.407,163.7661,-12.0,4.5,0.9803,0.98,0.9755,1.0395,1.0607,0.9779,1.0141,0
402,Pass_1,0.98,0.6,Lagging,174.4416,164.296,-11.0,4.5,0.9871,0.9869,0.9823,1.046,1.0671,0.9847,1.0208,0
403,Pass_1,0.98,0.6,Lagging,174.4757,164.8344,-10.0,4.5,0.994,0.9937,0.9891,1.0524,1.0735,0.9915,1.0275,0
404,Pass_1,0.98,0.6,Lagging,174.5092,165.379,-9.0,4.5,1.0009,1.0006,0.9959,1.0589,1.08,0.9983,1.0342,0
405,Pass_1,0.98,0.6,Lagging,174.5429,165.9308,-8.0,4.5,1.0077,1.0075,1.0028,1.0654,1.0864,1.0051,1.0409,0
406,Pass_1,0.98,0.6,Lagging,174.5767,166.4896,-7.0,4.5,1.0146,1.0143,1.0096,1.0719,1.0929,1.0119,1.0476,0
407,Pass_1,0.98,0.6,Lagging,174.6091,167.0555,-6.0,4.5,1.0215,1.0212,1.0164,1.0784,1.0994,1.0187,1.0544,0
408,Pass_1,0.98,0.6,Lagging,174.5907,167.1368,-5.0,4.5,1.0282,1.0279,1.0231,1.0846,1.1055,1.0253,1.0608,0
409,Pass_1,0.98,0.6,Lagging,174.6178,167.6551,-4.0,4.5,1.0351,1.0347,1.0299,1.091,1.1119,1.0321,1.0675,0
410,Pass_1,0.98,0.6,Lagging,174.644,168.1721,-3.0,4.5,1.0419,1.0416,1.0367,1.0975,1.1184,1.039,1.0742,0
411,Pass_1,0.98,0.6,Lagging,174.6695,168.6882,-2.0,4.5,1.0488,1.0484,1.0435,1.104,1.1248,1.0458,1.0809,0
412,Pass_1,0.98,0.6,Lagging,174.6942,169.2039,-1.0,4.5,1.0557,1.0553,1.0503,1.1105,1.1313,1.0526,1.0877,0
413,Pass_1,0.98,0.6,Lagging,174.7181,169.7188,0.0,4.5,1.0626,1.0622,1.0572,1.117,1.1378,1.0594,1.0944,0
414,Pass_1,0.98,0.6,Lagging,174.7413,170.2331,1.0,4.5,1.0695,1.0691,1.064,1.1235,1.1443,1.0662,1.1011,0
415,Pass_1,0.98,0.6,Lagging,174.7638,170.7468,2.0,4.5,1.0763,1.0759,1.0708,1.13,1.1508,1.073,1.1079,0
416,Pass_1,0.98,0.6,Lagging,174.7856,171.2597,3.0,4.5,1.0832,1.0828,1.0776,1.1365,1.1573,1.0798,1.1146,0
417,Pass_1,0.98,0.6,Lagging,174.8067,171.7721,4.0,4.5,1.0901,1.0897,1.0845,1.1431,1.1638,1.0867,1.1213,0
418,Pass_1,0.98,0.6,Lagging,174.8271,172.2845,5.0,4.5,1.097,1.0966,1.0913,1.1496,1.1703,1.0935,1.1281,0
419,Pass_1,0.98,0.6,Lagging,174.8468,172.7963,6.0,4.5,1.1039,1.1035,1.0982,1.1561,1.1769,1.1003,1.1348,0
420,Pass_1,0.98,0.6,Lagging,174.8658,173.3085,7.0,4.5,1.1108,1.1103,1.105,1.1626,1.1834,1.1072,1.1416,0
421,Pass_1,0.98,0.6,Lagging,174.8842,173.8195,8.0,4.5,1.1177,1.1172,1.1118,1.1692,1.1899,1.114,1.1484,0
422,Pass_1,0.98,0.6,Lagging,174.902,174.3321,9.0,4.5,1.1246,1.1241,1.1187,1.1757,1.1965,1.1208,1.1551,0
423,Pass_1,0.98,0.6,Lagging,174.9191,174.8437,10.0,4.5,1.1316,1.131,1.1255,1.1823,1.203,1.1277,1.1619,0
424,Pass_1,0.98,0.6,Lagging,174.9356,175.3553,11.0,4.5,1.1385,1.1379,1.1324,1.1889,1.2096,1.1345,1.1687,0
425,Pass_1,0.98,0.6,Lagging,174.9517,175.8675,12.0,4.5,1.1454,1.1448,1.1392,1.1954,1.2161,1.1414,1.1754,0
426,Pass_1,0.98,0.6,Lagging,174.9669,176.3809,13.0,4.5,1.1523,1.1517,1.1461,1.202,1.2227,1.1482,1.1822,0
427,Pass_1,0.98,0.6,Lagging,174.9818,176.8936,14.0,4.5,1.1592,1.1586,1.153,1.2086,1.2293,1.1551,1.189,0
428,Pass_1,0.98,0.6,Lagging,174.9958,177.4077,15.0,4.5,1.1662,1.1655,1.1598,1.2151,1.2359,1.1619,1.1958,0
429,Pass_1,0.98,0.6,Lagging,175.0095,177.9224,16.0,4.5,1.1731,1.1725,1.1667,1.2217,1.2425,1.1688,1.2026,0
430,Pass_1,0.98,0.6,Leading,171.8475,-209.0452,-16.0,0.0,0.8022,0.8009,0.8038,0.7226,0.7601,0.7904,0.8122,0
431,Pass_1,0.98,0.6,Leading,171.9668,-208.0394,-15.0,0.0,0.8082,0.8069,0.8098,0.7294,0.7665,0.7965,0.8181,0
432,Pass_1,0.98,0.6,Leading,172.0828,-207.0502,-14.0,0.0,0.8142,0.8128,0.8157,0.7362,0.7729,0.8027,0.824,0
433,Pass_1,0.98,0.6,Leading,172.1958,-206.0765,-13.0,0.0,0.8202,0.8188,0.8217,0.743,0.7793,0.8088,0.8299,0
434,Pass_1,0.98,0.6,Leading,172.3058,-205.1172,-12.0,0.0,0.8262,0.8248,0.8277,0.7497,0.7856,0.8149,0.8359,0
435,Pass_1,0.98,0.6,Leading,172.4129,-204.1742,-11.0,0.0,0.8322,0.8307,0.8337,0.7565,0.792,0.8211,0.8418,0
436,Pass_1,0.98,0.6,Leading,172.5171,-203.2451,-10.0,0.0,0.8382,0.8367,0.8396,0.7632,0.7983,0.8272,0.8477,0
437,Pass_1,0.98,0.6,Leading,172.6184,-202.3305,-9.0,0.0,0.8441,0.8427,0.8456,0.7699,0.8047,0.8333,0.8536,0
438,Pass_1,0.98,0.6,Leading,172.7173,-201.4294,-8.0,0.0,0.8501,0.8486,0.8516,0.7766,0.811,0.8394,0.8595,0
439,Pass_1,0.98,0.6,Leading,172.8133,-200.5414,-7.0,0.0,0.8561,0.8546,0.8576,0.7833,0.8173,0.8455,0.8655,0
440,Pass_1,0.98,0.6,Leading,172.9067,-199.6668,-6.0,0.0,0.8621,0.8606,0.8635,0.79,0.8237,0.8516,0.8714,0
441,Pass_1,0.98,0.6,Leading,172.9978,-198.8053,-5.0,0.0,0.8681,0.8665,0.8695,0.7966,0.83,0.8577,0.8773,0
442,Pass_1,0.98,0.6,Leading,173.0864,-197.9555,-4.0,0.0,0.8741,0.8725,0.8755,0.8032,0.8363,0.8638,0.8832,0
443,Pass_1,0.98,0.6,Leading,173.1727,-197.1184,-3.0,0.0,0.8801,0.8785,0.8815,0.8098,0.8426,0.8699,0.8891,0
444,Pass_1,0.98,0.6,Leading,173.2566,-196.2927,-2.0,0.0,0.8861,0.8844,0.8874,0.8164,0.8488,0.876,0.895,0
445,Pass_1,0.98,0.6,Leading,173.3383,-195.4776,-1.0,0.0,0.8921,0.8904,0.8934,0.823,0.8551,0.8821,0.901,0
446,Pass_1,0.98,0.6,Leading,173.4179,-194.6738,0.0,0.0,0.898,0.8964,0.8994,0.8296,0.8614,0.8882,0.9069,0
447,Pass_1,0.98,0.6,Leading,173.4954,-193.8802,1.0,0.0,0.904,0.9023,0.9053,0.8362,0.8677,0.8942,0.9128,0
448,Pass_1,0.98,0.6,Leading,173.5708,-193.0969,2.0,0.0,0.91,0.9083,0.9113,0.8427,0.8739,0.9003,0.9187,0
449,Pass_1,0.98,0.6,Leading,173.6443,-192.3236,3.0,0.0,0.916,0.9142,0.9173,0.8493,0.8802,0.9064,0.9246,0
450,Pass_1,0.98,0.6,Leading,173.7158,-191.5598,4.0,0.0,0.922,0.9202,0.9232,0.8558,0.8864,0.9125,0.9305,0
451,Pass_1,0.98,0.6,Leading,173.7855,-190.8048,5.0,0.0,0.928,0.9262,0.9292,0.8623,0.8927,0.9185,0.9365,0
452,Pass_1,0.98,0.6,Leading,173.8533,-190.0589,6.0,0.0,0.934,0.9321,0.9352,0.8688,0.8989,0.9246,0.9424,0
453,Pass_1,0.98,0.6,Leading,173.9194,-189.3208,7.0,0.0,0.94,0.9381,0.9411,0.8753,0.9052,0.9307,0.9483,0
454,Pass_1,0.98,0.6,Leading,173.9838,-188.5919,8.0,0.0,0.9459,0.9441,0.9471,0.8818,0.9114,0.9367,0.9542,0
455,Pass_1,0.98,0.6,Leading,174.0466,-187.8696,9.0,0.0,0.9519,0.95,0.9531,0.8883,0.9176,0.9428,0.9601,0
456,Pass_1,0.98,0.6,Leading,174.1077,-187.1557,10.0,0.0,0.9579,0.956,0.959,0.8948,0.9239,0.9488,0.9661,0
457,Pass_1,0.98,0.6,Leading,174.1672,-186.4492,11.0,0.0,0.9639,0.9619,0.965,0.9012,0.9301,0.9549,0.972,0
458,Pass_1,0.98,0.6,Leading,174.2252,-185.7497,12.0,0.0,0.9699,0.9679,0.971,0.9077,0.9363,0.961,0.9779,0
459,Pass_1,0.98,0.6,Leading,174.2818,-185.0561,13.0,0.0,0.9759,0.9739,0.9769,0.9141,0.9425,0.967,0.9838,0
460,Pass_1,0.98,0.6,Leading,174.3369,-184.3701,14.0,0.0,0.9819,0.9798,0.9829,0.9206,0.9487,0.9731,0.9897,0
