#,Case,POI Voltage [pu],Gross Generation [%],Reactive Test,POI [MW],POI [MVAr],MPT OLTC Tap,Switched Shunt [MVAr],Bus 1 Voltage [pu],Bus 2 Voltage [pu],Bus 3 Voltage [pu],Minimum Terminal Voltage [pu],Maximum Terminal Voltage [pu],Minimum Collection Voltage [pu],Maximum Collection Voltage [pu],Solution
461,Pass_1,0.98,0.6,Leading,174.3905,-183.6898,15.0,0.0,0.9879,0.9858,0.9889,0.927,0.9549,0.9791,0.9957,0
462,Pass_1,0.98,0.6,Leading,174.4429,-183.016,16.0,0.0,0.9939,0.9918,0.9948,0.9334,0.9611,0.9852,1.0016,0
463,Pass_1,0.98,1.0,Lagging,290.7326,82.4727,-16.0,4.5,0.929,0.9277,0.9216,0.9533,1.0058,0.9238,0.967,0
464,Pass_1,0.98,1.0,Lagging,290.815,83.2315,-15.0,4.5,0.9358,0.9345,0.9283,0.9599,1.0122,0.9305,0.9735,0
465,Pass_1,0.98,1.0,Lagging,290.8955,83.9842,-14.0,4.5,0.9425,0.9412,0.935,0.9665,1.0186,0.9372,0.9801,0
466,Pass_1,0.98,1.0,Lagging,290.9743,84.7304,-13.0,4.5,0.9493,0.948,0.9417,0.9731,1.025,0.9439,0.9867,0
467,Pass_1,0.98,1.0,Lagging,291.0513,85.4715,-12.0,4.5,0.9561,0.9548,0.9484,0.9797,1.0313,0.9506,0.9933,0
468,Pass_1,0.98,1.0,Lagging,291.1266,86.2064,-11.0,4.5,0.9629,0.9615,0.9552,0.9863,1.0377,0.9573,0.9999,0
469,Pass_1,0.98,1.0,Lagging,291.2002,86.9361,-10.0,4.5,0.9696,0.9683,0.9619,0.9929,1.0441,0.964,1.0065,0
470,Pass_1,0.98,1.0,Lagging,291.2721,87.6606,-9.0,4.5,0.9764,0.975,0.9686,0.9995,1.0506,0.9707,1.0131,0
471,Pass_1,0.98,1.0,Lagging,291.3425,88.38,-8.0,4.5,0.9832,0.9818,0.9753,1.0061,1.057,0.9774,1.0197,0
472,Pass_1,0.98,1.0,Lagging,291.4112,89.095,-7.0,4.5,0.99,0.9886,0.982,1.0127,1.0634,0.9841,1.0263,0
473,Pass_1,0.98,1.0,Lagging,291.4785,89.8046,-6.0,4.5,0.9968,0.9953,0.9887,1.0194,1.0698,0.9908,1.033,0
474,Pass_1,0.98,1.0,Lagging,291.5442,90.5098,-5.0,4.5,1.0036,1.0021,0.9954,1.026,1.0762,0.9975,1.0396,0
475,Pass_1,0.98,1.0,Lagging,291.6084,91.211,-4.0,4.5,1.0104,1.0089,1.0022,1.0326,1.0827,1.0042,1.0462,0
476,Pass_1,0.98,1.0,Lagging,291.6711,91.9074,-3.0,4.5,1.0172,1.0157,1.0089,1.0392,1.0891,1.0109,1.0528,0
477,Pass_1,0.98,1.0,Lagging,291.7325,92.5998,-2.0,4.5,1.024,1.0224,1.0156,1.0458,1.0956,1.0176,1.0595,0
478,Pass_1,0.98,1.0,Lagging,291.7926,93.2889,-1.0,4.5,1.0308,1.0292,1.0223,1.0524,1.102,1.0244,1.0661,0
479,Pass_1,0.98,1.0,Lagging,291.8512,93.9741,0.0,4.5,1.0376,1.036,1.0291,1.0591,1.1085,1.0311,1.0727,0
480,Pass_1,0.98,1.0,Lagging,291.9085,94.6557,1.0,4.5,1.0444,1.0428,1.0358,1.0657,1.1149,1.0378,1.0794,0
481,Pass_1,0.98,1.0,Lagging,291.9644,95.3341,2.0,4.5,1.0512,1.0496,1.0425,1.0723,1.1214,1.0445,1.086,0
482,Pass_1,0.98,1.0,Lagging,292.0193,96.0088,3.0,4.5,1.058,1.0563,1.0493,1.0789,1.1279,1.0513,1.0927,0
483,Pass_1,0.98,1.0,Lagging,292.0728,96.6804,4.0,4.5,1.0648,1.0631,1.056,1.0856,1.1343,1.058,1.0993,0
484,Pass_1,0.98,1.0,Lagging,292.1252,97.3495,5.0,4.5,1.0716,1.0699,1.0627,1.0922,1.1408,1.0647,1.106,0
485,Pass_1,0.98,1.0,Lagging,292.1762,98.0154,6.0,4.5,1.0784,1.0767,1.0695,1.0988,1.1473,1.0714,1.1127,0
486,Pass_1,0.98,1.0,Lagging,292.2261,98.6794,7.0,4.5,1.0853,1.0835,1.0762,1.1055,1.1538,1.0782,1.1193,0
487,Pass_1,0.98,1.0,Lagging,292.275,99.3398,8.0,4.5,1.0921,1.0903,1.0829,1.1121,1.1603,1.0849,1.126,0
488,Pass_1,0.98,1.0,Lagging,292.3227,99.9997,9.0,4.5,1.0989,1.0971,1.0897,1.1188,1.1668,1.0917,1.1327,0
489,Pass_1,0.98,1.0,Lagging,292.3694,100.6562,10.0,4.5,1.1057,1.1039,1.0964,1.1254,1.1733,1.0984,1.1394,0
490,Pass_1,0.98,1.0,Lagging,292.4149,101.3111,11.0,4.5,1.1126,1.1107,1.1032,1.132,1.1798,1.1051,1.146,0
491,Pass_1,0.98,1.0,Lagging,292.4595,101.9642,12.0,4.5,1.1194,1.1175,1.1099,1.1387,1.1864,1.1119,1.1527,0
492,Pass_1,0.98,1.0,Lagging,292.503,102.6165,13.0,4.5,1.1262,1.1243,1.1167,1.1453,1.1929,1.1186,1.1594,0
493,Pass_1,0.98,1.0,Lagging,292.5454,103.2673,14.0,4.5,1.1331,1.1312,1.1235,1.152,1.1994,1.1254,1.1661,0
494,Pass_1,0.98,1.0,Lagging,292.5871,103.9169,15.0,4.5,1.1399,1.138,1.1302,1.1587,1.206,1.1321,1.1728,0
495,Pass_1,0.98,1.0,Lagging,292.6278,104.5655,16.0,4.5,1.1468,1.1448,1.137,1.1653,1.2125,1.1389,1.1795,0
496,Pass_1,0.98,1.0,Leading,287.0473,-200.4562,-16.0,0.0,0.8126,0.8119,0.8149,0.7698,0.8031,0.8121,0.8369,0
497,Pass_1,0.98,1.0,Leading,287.2289,-199.1012,-15.0,0.0,0.8188,0.8181,0.8211,0.7766,0.8095,0.8183,0.843,0
498,Pass_1,0.98,1.0,Leading,287.406,-197.7699,-14.0,0.0,0.825,0.8243,0.8273,0.7834,0.8159,0.8246,0.849,0
499,Pass_1,0.98,1.0,Leading,287.579,-196.4603,-13.0,0.0,0.8312,0.8305,0.8335,0.7901,0.8223,0.8308,0.8551,0
500,Pass_1,0.98,1.0,Leading,287.7477,-195.172,-12.0,0.0,0.8375,0.8367,0.8397,0.7969,0.8287,0.837,0.8611,0
501,Pass_1,0.98,1.0,Leading,287.912,-193.9056,-11.0,0.0,0.8437,0.8429,0.8459,0.8036,0.8351,0.8432,0.8672,0
502,Pass_1,0.98,1.0,Leading,288.0724,-192.6593,-10.0,0.0,0.8499,0.8491,0.8521,0.8104,0.8414,0.8494,0.8732,0
503,Pass_1,0.98,1.0,Leading,288.229,-191.4342,-9.0,0.0,0.8561,0.8552,0.8583,0.8171,0.8478,0.8556,0.8793,0
504,Pass_1,0.98,1.0,Leading,288.3814,-190.229,-8.0,0.0,0.8623,0.8614,0.8645,0.8238,0.8541,0.8618,0.8853,0
505,Pass_1,0.98,1.0,Leading,288.5304,-189.0425,-7.0,0.0,0.8685,0.8676,0.8707,0.8304,0.8605,0.868,0.8914,0
506,Pass_1,0.98,1.0,Leading,288.6755,-187.8757,-6.0,0.0,0.8747,0.8738,0.8768,0.8371,0.8668,0.8742,0.8974,0
507,Pass_1,0.98,1.0,Leading,288.8171,-186.7275,-5.0,0.0,0.8809,0.8799,0.883,0.8438,0.8732,0.8804,0.9035,0
508,Pass_1,0.98,1.0,Leading,288.9552,-185.5972,-4.0,0.0,0.8871,0.8861,0.8892,0.8504,0.8795,0.8866,0.9095,0
509,Pass_1,0.98,1.0,Leading,289.0899,-184.4845,-3.0,0.0,0.8933,0.8923,0.8954,0.857,0.8858,0.8928,0.9156,0
510,Pass_1,0.98,1.0,Leading,289.2213,-183.3893,-2.0,0.0,0.8995,0.8985,0.9016,0.8636,0.8921,0.899,0.9216,0
511,Pass_1,0.98,1.0,Leading,289.3495,-182.3103,-1.0,0.0,0.9057,0.9046,0.9077,0.8702,0.8985,0.9052,0.9277,0
512,Pass_1,0.98,1.0,Leading,289.4746,-181.2472,0.0,0.0,0.9119,0.9108,0.9139,0.8768,0.9048,0.9114,0.9337,0
513,Pass_1,0.98,1.0,Leading,289.5967,-180.2002,1.0,0.0,0.918,0.917,0.9201,0.8834,0.9111,0.9175,0.9398,0
514,Pass_1,0.98,1.0,Leading,289.7157,-179.1682,2.0,0.0,0.9242,0.9231,0.9262,0.89,0.9174,0.9237,0.9458,0
515,Pass_1,0.98,1.0,Leading,289.8319,-178.1513,3.0,0.0,0.9304,0.9293,0.9324,0.8965,0.9237,0.9299,0.9519,0
516,Pass_1,0.98,1.0,Leading,289.9453,-177.1487,4.0,0.0,0.9366,0.9355,0.9386,0.9031,0.93,0.9361,0.9579,0
517,Pass_1,0.98,1.0,Leading,290.056,-176.1597,5.0,0.0,0.9428,0.9416,0.9447,0.9096,0.9362,0.9423,0.964,0
518,Pass_1,0.98,1.0,Leading,290.1639,-175.1842,6.0,0.0,0.949,0.9478,0.9509,0.9161,0.9425,0.9484,0.97,0
519,Pass_1,0.98,1.0,Leading,290.2694,-174.2212,7.0,0.0,0.9552,0.954,0.9571,0.9226,0.9488,0.9546,0.9761,0
520,Pass_1,0.98,1.0,Leading,290.3723,-173.2718,8.0,0.0,0.9614,0.9601,0.9632,0.9292,0.9551,0.9608,0.9821,0
521,Pass_1,0.98,1.0,Leading,290.4727,-172.3331,9.0,0.0,0.9675,0.9663,0.9694,0.9357,0.9614,0.967,0.9882,0
522,Pass_1,0.98,1.0,Leading,290.5709,-171.407,10.0,0.0,0.9737,0.9724,0.9756,0.9422,0.9676,0.9731,0.9942,0
523,Pass_1,0.98,1.0,Leading,290.6667,-170.4924,11.0,0.0,0.9799,0.9786,0.9817,0.9486,0.9739,0.9793,1.0003,0
524,Pass_1,0.98,1.0,Leading,290.7603,-169.5886,12.0,0.0,0.9861,0.9848,0.9879,0.9551,0.9802,0.9855,1.0063,0
525,Pass_1,0.98,1.0,Leading,290.8517,-168.6946,13.0,0.0,0.9923,0.9909,0.9941,0.9616,0.9864,0.9916,1.0124,0
526,Pass_1,0.98,1.0,Leading,290.941,-167.8119,14.0,0.0,0.9985,0.9971,1.0002,0.9681,0.9927,0.9978,1.0185,0
527,Pass_1,0.98,1.0,Leading,291.0282,-166.9387,15.0,0.0,1.0047,1.0033,1.0064,0.9745,0.9989,1.004,1.0245,0
528,Pass_1,0.98,1.0,Leading,291.1135,-166.0749,16.0,0.0,1.0108,1.0094,1.0125,0.981,1.0052,1.0102,1.0306,0
529,Pass_1,1.04,0.0,Lagging,3.5058,175.779,-16.0,4.5,1.0065,1.0041,0.9939,0.9942,1.0717,0.994,1.0277,0
530,Pass_1,1.04,0.0,Lagging,3.4982,176.2182,-15.0,4.5,1.0137,1.0112,1.0009,1.0012,1.0784,1.001,1.0348,0
531,Pass_1,1.04,0.0,Lagging,3.4911,176.658,-14.0,4.5,1.0209,1.0184,1.008,1.0083,1.0852,1.0081,1.0418,0
532,Pass_1,1.04,0.0,Lagging,3.4845,177.0979,-13.0,4.5,1.028,1.0255,1.015,1.0153,1.092,1.0152,1.0489,0
533,Pass_1,1.04,0.0,Lagging,3.4784,177.5392,-12.0,4.5,1.0352,1.0327,1.0221,1.0224,1.0988,1.0222,1.056,0
534,Pass_1,1.04,0.0,Lagging,3.4728,177.9805,-11.0,4.5,1.0424,1.0398,1.0292,1.0295,1.1056,1.0293,1.063,0
535,Pass_1,1.04,0.0,Lagging,3.4676,178.4229,-10.0,4.5,1.0496,1.047,1.0362,1.0366,1.1125,1.0364,1.0701,0
536,Pass_1,1.04,0.0,Lagging,3.463,178.866,-9.0,4.5,1.0568,1.0541,1.0433,1.0436,1.1193,1.0434,1.0772,0
537,Pass_1,1.04,0.0,Lagging,3.4588,179.3098,-8.0,4.5,1.064,1.0613,1.0504,1.0507,1.1261,1.0505,1.0843,0
538,Pass_1,1.04,0.0,Lagging,3.455,179.7552,-7.0,4.5,1.0712,1.0685,1.0575,1.0578,1.133,1.0576,1.0914,0
539,Pass_1,1.04,0.0,Lagging,3.4517,180.2007,-6.0,4.5,1.0784,1.0756,1.0645,1.0649,1.1398,1.0647,1.0985,0
540,Pass_1,1.04,0.0,Lagging,3.4489,180.6471,-5.0,4.5,1.0856,1.0828,1.0716,1.0719,1.1467,1.0718,1.1056,0
541,Pass_1,1.04,0.0,Lagging,3.4465,181.0949,-4.0,4.5,1.0928,1.09,1.0787,1.079,1.1535,1.0788,1.1127,0
542,Pass_1,1.04,0.0,Lagging,3.4445,181.5432,-3.0,4.5,1.1,1.0971,1.0858,1.0861,1.1604,1.0859,1.1198,0
543,Pass_1,1.04,0.0,Lagging,3.4429,181.9926,-2.0,4.5,1.1072,1.1043,1.0929,1.0932,1.1673,1.093,1.1269,0
544,Pass_1,1.04,0.0,Lagging,3.4418,182.4436,-1.0,4.5,1.1144,1.1115,1.1,1.1003,1.1742,1.1001,1.134,0
545,Pass_1,1.04,0.0,Lagging,3.441,182.8955,0.0,4.5,1.1216,1.1187,1.1071,1.1074,1.1811,1.1072,1.1412,0
546,Pass_1,1.04,0.0,Lagging,3.4407,183.3486,1.0,4.5,1.1288,1.1259,1.1142,1.1145,1.188,1.1143,1.1483,0
547,Pass_1,1.04,0.0,Lagging,3.4407,183.8029,2.0,4.5,1.136,1.1331,1.1213,1.1216,1.1949,1.1214,1.1554,0
548,Pass_1,1.04,0.0,Lagging,3.4412,184.2581,3.0,4.5,1.1433,1.1403,1.1284,1.1287,1.2018,1.1285,1.1626,0
549,Pass_1,1.04,0.0,Lagging,3.442,184.7145,4.0,4.5,1.1505,1.1474,1.1355,1.1358,1.2087,1.1356,1.1697,0
550,Pass_1,1.04,0.0,Lagging,3.4432,185.1726,5.0,4.5,1.1577,1.1546,1.1426,1.1429,1.2156,1.1427,1.1769,0
551,Pass_1,1.04,0.0,Lagging,3.4447,185.6316,6.0,4.5,1.165,1.1618,1.1497,1.15,1.2225,1.1498,1.184,0
552,Pass_1,1.04,0.0,Lagging,3.4467,186.0928,7.0,4.5,1.1722,1.169,1.1568,1.1571,1.2295,1.1569,1.1912,0
553,Pass_1,1.04,0.0,Lagging,3.449,186.5543,8.0,4.5,1.1794,1.1763,1.1639,1.1643,1.2364,1.1641,1.1983,0
554,Pass_1,1.04,0.0,Lagging,3.4516,187.0188,9.0,4.5,1.1867,1.1835,1.171,1.1714,1.2434,1.1712,1.2055,0
555,Pass_1,1.04,0.0,Lagging,3.4545,187.4839,10.0,4.5,1.1939,1.1907,1.1781,1.1785,1.2503,1.1783,1.2126,0
556,Pass_1,1.04,0.0,Lagging,3.4578,187.9506,11.0,4.5,1.2012,1.1979,1.1853,1.1856,1.2573,1.1854,1.2198,0
557,Pass_1,1.04,0.0,Lagging,3.4614,188.419,12.0,4.5,1.2084,1.2051,1.1924,1.1928,1.2642,1.1925,1.227,0
558,Pass_1,1.04,0.0,Lagging,3.4654,188.8902,13.0,4.5,1.2157,1.2123,1.1995,1.1999,1.2712,1.1997,1.2342,0
559,Pass_1,1.04,0.0,Lagging,3.4696,189.3624,14.0,4.5,1.2229,1.2196,1.2067,1.207,1.2782,1.2068,1.2413,0
560,Pass_1,1.04,0.0,Lagging,3.4743,189.837,15.0,4.5,1.2302,1.2268,1.2138,1.2142,1.2852,1.214,1.2485,0
561,Pass_1,1.04,0.0,Lagging,3.4789,190.3137,16.0,4.5,1.2375,1.234,1.2209,1.2213,1.2922,1.2211,1.2557,0
562,Pass_1,1.04,0.0,Leading,3.1048,-141.7831,-16.0,0.0,0.8755,0.8775,0.8884,0.8037,0.8888,0.8543,0.8888,0
563,Pass_1,1.04,0.0,Leading,3.074,-141.281,-15.0,0.0,0.8818,0.8838,0.8948,0.8107,0.8952,0.8608,0.8952,0
564,Pass_1,1.04,0.0,Leading,3.0443,-140.7824,-14.0,0.0,0.8881,0.8901,0.9011,0.8176,0.9015,0.8673,0.9015,0
565,Pass_1,1.04,0.0,Leading,3.0156,-140.2878,-13.0,0.0,0.8944,0.8964,0.9074,0.8245,0.9078,0.8738,0.9079,0
566,Pass_1,1.04,0.0,Leading,2.9879,-139.7958,-12.0,0.0,0.9007,0.9027,0.9138,0.8314,0.9142,0.8803,0.9142,0
567,Pass_1,1.04,0.0,Leading,2.9613,-139.3076,-11.0,0.0,0.907,0.909,0.9201,0.8383,0.9205,0.8868,0.9206,0
568,Pass_1,1.04,0.0,Leading,2.9355,-138.8221,-10.0,0.0,0.9133,0.9153,0.9265,0.8452,0.9269,0.8933,0.9269,0
569,Pass_1,1.04,0.0,Leading,2.8201,-137.3842,-9.0,0.0,0.92,0.9219,0.9331,0.8528,0.9335,0.9003,0.9335,0
570,Pass_1,1.04,0.0,Leading,2.8074,-137.0492,-8.0,0.0,0.9263,0.9282,0.9394,0.8596,0.9398,0.9067,0.9398,0
571,Pass_1,1.04,0.0,Leading,2.7943,-136.6976,-7.0,0.0,0.9325,0.9344,0.9457,0.8664,0.9461,0.9131,0.9462,0
572,Pass_1,1.04,0.0,Leading,2.7809,-136.331,-6.0,0.0,0.9388,0.9407,0.952,0.8731,0.9525,0.9196,0.9525,0
573,Pass_1,1.04,0.0,Leading,2.7681,-135.9516,-5.0,0.0,0.9451,0.947,0.9584,0.8799,0.9588,0.926,0.9588,0
574,Pass_1,1.04,0.0,Leading,2.7547,-135.5603,-4.0,0.0,0.9513,0.9532,0.9647,0.8867,0.9651,0.9324,0.9651,0
575,Pass_1,1.04,0.0,Leading,2.7411,-135.1579,-3.0,0.0,0.9576,0.9595,0.971,0.8935,0.9715,0.9389,0.9715,0
576,Pass_1,1.04,0.0,Leading,2.7278,-134.7482,-2.0,0.0,0.9639,0.9658,0.9774,0.9002,0.9778,0.9453,0.9778,0
577,Pass_1,1.04,0.0,Leading,2.7141,-134.3293,-1.0,0.0,0.9702,0.9721,0.9837,0.907,0.9841,0.9518,0.9842,0
578,Pass_1,1.04,0.0,Leading,2.7011,-133.9046,0.0,0.0,0.9765,0.9784,0.9901,0.9138,0.9905,0.9582,0.9905,0
579,Pass_1,1.04,0.0,Leading,2.6879,-133.4743,1.0,0.0,0.9828,0.9847,0.9964,0.9206,0.9969,0.9647,0.9969,0
580,Pass_1,1.04,0.0,Leading,2.6748,-133.0395,2.0,0.0,0.9891,0.991,1.0028,0.9273,1.0032,0.9712,1.0032,0
581,Pass_1,1.04,0.0,Leading,2.6619,-132.6011,3.0,0.0,0.9954,0.9973,1.0091,0.9341,1.0096,0.9776,1.0096,0
582,Pass_1,1.04,0.0,Leading,2.6493,-132.1584,4.0,0.0,1.0018,1.0036,1.0155,0.9409,1.0159,0.9841,1.016,0
583,Pass_1,1.04,0.0,Leading,2.6366,-131.7122,5.0,0.0,1.0081,1.0099,1.0219,0.9477,1.0223,0.9906,1.0223,0
584,Pass_1,1.04,0.0,Leading,2.6241,-131.2639,6.0,0.0,1.0144,1.0163,1.0282,0.9544,1.0287,0.997,1.0287,0
585,Pass_1,1.04,0.0,Leading,2.6118,-130.8114,7.0,0.0,1.0207,1.0226,1.0346,0.9612,1.0351,1.0035,1.0351,0
586,Pass_1,1.04,0.0,Leading,2.5996,-130.3568,8.0,0.0,1.0271,1.0289,1.041,0.968,1.0414,1.01,1.0415,0
587,Pass_1,1.04,0.0,Leading,2.5878,-129.8974,9.0,0.0,1.0334,1.0352,1.0474,0.9748,1.0478,1.0165,1.0479,0
588,Pass_1,1.04,0.0,Leading,2.576,-129.4343,10.0,0.0,1.0398,1.0416,1.0537,0.9815,1.0542,1.023,1.0542,0
589,Pass_1,1.04,0.0,Leading,2.5642,-128.9671,11.0,0.0,1.0461,1.0479,1.0601,0.9883,1.0606,1.0294,1.0606,0
590,Pass_1,1.04,0.0,Leading,2.5528,-128.493,12.0,0.0,1.0525,1.0543,1.0665,0.9951,1.067,1.0359,1.067,0
591,Pass_1,1.04,0.0,Leading,2.5414,-128.0117,13.0,0.0,1.0588,1.0606,1.0729,1.0018,1.0734,1.0424,1.0734,0
592,Pass_1,1.04,0.0,Leading,2.53,-127.5222,14.0,0.0,1.0652,1.067,1.0793,1.0086,1.0798,1.0489,1.0798,0
593,Pass_1,1.04,0.0,Leading,2.5329,-127.264,15.0,0.0,1.0714,1.0732,1.0856,1.0153,1.0861,1.0553,1.0861,0
594,Pass_1,1.04,0.0,Leading,2.5243,-126.8131,16.0,0.0,1.0778,1.0796,1.092,1.022,1.0925,1.0618,1.0925,0
595,Pass_1,1.04,0.3,Lagging,86.1489,177.3057,-16.0,4.5,1.0072,1.0059,0.9987,1.0316,1.0795,1.0,1.0346,0
596,Pass_1,1.04,0.3,Lagging,86.1623,177.7736,-15.0,4.5,1.0144,1.013,1.0058,1.0385,1.0862,1.0071,1.0416,0
597,Pass_1,1.04,0.3,Lagging,86.1751,178.2418,-14.0,4.5,1.0215,1.0202,1.0129,1.0454,1.093,1.0142,1.0487,0
598,Pass_1,1.04,0.3,Lagging,86.1873,178.7096,-13.0,4.5,1.0287,1.0274,1.02,1.0523,1.0998,1.0213,1.0557,0
599,Pass_1,1.04,0.3,Lagging,86.1989,179.1783,-12.0,4.5,1.0359,1.0345,1.0271,1.0592,1.1066,1.0284,1.0628,0
600,Pass_1,1.04,0.3,Lagging,86.2099,179.6467,-11.0,4.5,1.0431,1.0417,1.0342,1.0661,1.1134,1.0355,1.0698,0
601,Pass_1,1.04,0.3,Lagging,86.2204,180.1157,-10.0,4.5,1.0503,1.0489,1.0414,1.0731,1.1202,1.0426,1.0769,0
602,Pass_1,1.04,0.3,Lagging,86.2303,180.585,-9.0,4.5,1.0575,1.0561,1.0485,1.08,1.127,1.0497,1.084,0
603,Pass_1,1.04,0.3,Lagging,86.2396,181.0548,-8.0,4.5,1.0647,1.0633,1.0556,1.0869,1.1338,1.0568,1.091,0
604,Pass_1,1.04,0.3,Lagging,86.2484,181.5256,-7.0,4.5,1.0719,1.0704,1.0627,1.0938,1.1406,1.0639,1.0981,0
605,Pass_1,1.04,0.3,Lagging,86.2566,181.9962,-6.0,4.5,1.0792,1.0776,1.0698,1.1008,1.1474,1.071,1.1052,0
606,Pass_1,1.04,0.3,Lagging,86.2644,182.4674,-5.0,4.5,1.0864,1.0848,1.077,1.1077,1.1542,1.0782,1.1123,0
607,Pass_1,1.04,0.3,Lagging,86.2716,182.9396,-4.0,4.5,1.0936,1.092,1.0841,1.1147,1.1611,1.0853,1.1193,0
608,Pass_1,1.04,0.3,Lagging,86.2782,183.412,-3.0,4.5,1.1008,1.0992,1.0912,1.1216,1.1679,1.0924,1.1264,0
609,Pass_1,1.04,0.3,Lagging,86.2844,183.8851,-2.0,4.5,1.108,1.1064,1.0983,1.1286,1.1748,1.0995,1.1335,0
610,Pass_1,1.04,0.3,Lagging,86.2901,184.3595,-1.0,4.5,1.1153,1.1136,1.1055,1.1355,1.1817,1.1067,1.1406,0
611,Pass_1,1.04,0.3,Lagging,86.2954,184.8346,0.0,4.5,1.1225,1.1208,1.1126,1.1425,1.1885,1.1138,1.1477,0
612,Pass_1,1.04,0.3,Lagging,86.3001,185.3105,1.0,4.5,1.1297,1.128,1.1198,1.1495,1.1954,1.1209,1.1548,0
613,Pass_1,1.04,0.3,Lagging,86.3044,185.7874,2.0,4.5,1.1369,1.1352,1.1269,1.1564,1.2023,1.1281,1.162,0
614,Pass_1,1.04,0.3,Lagging,86.3082,186.2648,3.0,4.5,1.1442,1.1425,1.1341,1.1634,1.2092,1.1352,1.1691,0
615,Pass_1,1.04,0.3,Lagging,86.3115,186.7432,4.0,4.5,1.1514,1.1497,1.1412,1.1704,1.2161,1.1424,1.1762,0
616,Pass_1,1.04,0.3,Lagging,86.3145,187.223,5.0,4.5,1.1587,1.1569,1.1484,1.1774,1.223,1.1495,1.1833,0
617,Pass_1,1.04,0.3,Lagging,86.317,187.7035,6.0,4.5,1.1659,1.1641,1.1555,1.1844,1.2299,1.1567,1.1905,0
618,Pass_1,1.04,0.3,Lagging,86.319,188.1859,7.0,4.5,1.1732,1.1713,1.1627,1.1914,1.2368,1.1638,1.1976,0
619,Pass_1,1.04,0.3,Lagging,86.3207,188.6684,8.0,4.5,1.1804,1.1786,1.1698,1.1984,1.2437,1.171,1.2047,0
620,Pass_1,1.04,0.3,Lagging,86.3219,189.1538,9.0,4.5,1.1877,1.1858,1.177,1.2054,1.2507,1.1781,1.2119,0
621,Pass_1,1.04,0.3,Lagging,86.3227,189.6396,10.0,4.5,1.1949,1.193,1.1842,1.2124,1.2576,1.1853,1.219,0
622,Pass_1,1.04,0.3,Lagging,86.3231,190.1266,11.0,4.5,1.2022,1.2003,1.1913,1.2194,1.2645,1.1925,1.2262,0
623,Pass_1,1.04,0.3,Lagging,86.3232,190.6153,12.0,4.5,1.2095,1.2075,1.1985,1.2264,1.2715,1.1996,1.2333,0
624,Pass_1,1.04,0.3,Lagging,86.3228,191.1069,13.0,4.5,1.2168,1.2148,1.2057,1.2334,1.2784,1.2068,1.2405,0
625,Pass_1,1.04,0.3,Lagging,86.3222,191.599,14.0,4.5,1.224,1.222,1.2129,1.2405,1.2854,1.214,1.2477,0
626,Pass_1,1.04,0.3,Lagging,86.3209,192.0938,15.0,4.5,1.2313,1.2293,1.22,1.2475,1.2924,1.2211,1.2549,0
627,Pass_1,1.04,0.3,Lagging,86.3195,192.5901,16.0,4.5,1.2386,1.2365,1.2272,1.2545,1.2994,1.2283,1.262,0
628,Pass_1,1.04,0.3,Leading,86.146,-158.2525,-16.0,0.0,0.8737,0.8741,0.8811,0.8104,0.8512,0.8593,0.8823,0
629,Pass_1,1.04,0.3,Leading,86.191,-157.6669,-15.0,0.0,0.88,0.8804,0.8874,0.8173,0.8578,0.8658,0.8886,0
630,Pass_1,1.04,0.3,Leading,86.2346,-157.0868,-14.0,0.0,0.8863,0.8867,0.8938,0.8242,0.8643,0.8722,0.895,0
631,Pass_1,1.04,0.3,Leading,86.277,-156.5123,-13.0,0.0,0.8926,0.893,0.9001,0.8311,0.8709,0.8787,0.9013,0
632,Pass_1,1.04,0.3,Leading,86.3179,-155.9423,-12.0,0.0,0.899,0.8993,0.9064,0.8379,0.8775,0.8852,0.9076,0
633,Pass_1,1.04,0.3,Leading,86.3576,-155.3777,-11.0,0.0,0.9053,0.9056,0.9127,0.8448,0.884,0.8916,0.9139,0
634,Pass_1,1.04,0.3,Leading,86.396,-154.8174,-10.0,0.0,0.9116,0.9119,0.9191,0.8516,0.8906,0.8981,0.9203,0
635,Pass_1,1.04,0.3,Leading,86.4333,-154.2617,-9.0,0.0,0.9179,0.9182,0.9254,0.8585,0.8972,0.9046,0.9266,0
636,Pass_1,1.04,0.3,Leading,86.4693,-153.7103,-8.0,0.0,0.9242,0.9246,0.9317,0.8653,0.9037,0.911,0.9329,0
637,Pass_1,1.04,0.3,Leading,86.5043,-153.1622,-7.0,0.0,0.9306,0.9309,0.938,0.8721,0.9103,0.9175,0.9393,0
638,Pass_1,1.04,0.3,Leading,86.5381,-152.6189,-6.0,0.0,0.9369,0.9372,0.9444,0.879,0.9168,0.924,0.9456,0
639,Pass_1,1.04,0.3,Leading,86.5709,-152.0792,-5.0,0.0,0.9432,0.9435,0.9507,0.8858,0.9234,0.9304,0.9519,0
640,Pass_1,1.04,0.3,Leading,86.6026,-151.5427,-4.0,0.0,0.9495,0.9498,0.957,0.8926,0.9299,0.9369,0.9583,0
641,Pass_1,1.04,0.3,Leading,86.7086,-150.4181,-3.0,0.0,0.9561,0.9563,0.9636,0.8998,0.9367,0.9437,0.9648,0
642,Pass_1,1.04,0.3,Leading,86.7285,-149.9778,-2.0,0.0,0.9624,0.9626,0.9699,0.9065,0.9432,0.9501,0.9711,0
643,Pass_1,1.04,0.3,Leading,86.7479,-149.5261,-1.0,0.0,0.9687,0.9689,0.9762,0.9133,0.9497,0.9565,0.9774,0
644,Pass_1,1.04,0.3,Leading,86.768,-149.066,0.0,0.0,0.975,0.9752,0.9825,0.92,0.9563,0.9629,0.9838,0
645,Pass_1,1.04,0.3,Leading,86.7881,-148.597,1.0,0.0,0.9813,0.9815,0.9888,0.9267,0.9628,0.9693,0.9901,0
646,Pass_1,1.04,0.3,Leading,86.8082,-148.1221,2.0,0.0,0.9876,0.9878,0.9952,0.9335,0.9693,0.9758,0.9964,0
647,Pass_1,1.04,0.3,Leading,86.8291,-147.6401,3.0,0.0,0.994,0.9941,1.0015,0.9402,0.9758,0.9822,1.0028,0
648,Pass_1,1.04,0.3,Leading,86.8496,-147.1523,4.0,0.0,1.0003,1.0004,1.0078,0.947,0.9823,0.9886,1.0091,0
649,Pass_1,1.04,0.3,Leading,86.8703,-146.6593,5.0,0.0,1.0066,1.0067,1.0142,0.9537,0.9889,0.9951,1.0154,0
650,Pass_1,1.04,0.3,Leading,86.8906,-146.1602,6.0,0.0,1.013,1.0131,1.0205,0.9604,0.9954,1.0015,1.0218,0
651,Pass_1,1.04,0.3,Leading,86.9117,-145.6566,7.0,0.0,1.0193,1.0194,1.0269,0.9672,1.0019,1.008,1.0282,0
652,Pass_1,1.04,0.3,Leading,86.9329,-145.1487,8.0,0.0,1.0257,1.0257,1.0332,0.9739,1.0085,1.0144,1.0345,0
653,Pass_1,1.04,0.3,Leading,86.9533,-144.6332,9.0,0.0,1.032,1.0321,1.0396,0.9807,1.015,1.0209,1.0409,0
654,Pass_1,1.04,0.3,Leading,86.9749,-144.1127,10.0,0.0,1.0384,1.0384,1.046,0.9874,1.0216,1.0274,1.0472,0
655,Pass_1,1.04,0.3,Leading,86.9958,-143.585,11.0,0.0,1.0447,1.0447,1.0523,0.9941,1.0281,1.0338,1.0536,0
656,Pass_1,1.04,0.3,Leading,87.0176,-143.0514,12.0,0.0,1.0511,1.0511,1.0587,1.0009,1.0346,1.0403,1.06,0
657,Pass_1,1.04,0.3,Leading,87.0081,-142.8168,13.0,0.0,1.0574,1.0573,1.065,1.0075,1.0411,1.0467,1.0662,0
658,Pass_1,1.04,0.3,Leading,87.0253,-142.3197,14.0,0.0,1.0637,1.0637,1.0713,1.0142,1.0476,1.0531,1.0726,0
659,Pass_1,1.04,0.3,Leading,87.0419,-141.8233,15.0,0.0,1.0701,1.07,1.0777,1.0209,1.0541,1.0596,1.079,0
660,Pass_1,1.04,0.3,Leading,87.0579,-141.3282,16.0,0.0,1.0764,1.0764,1.084,1.0276,1.0606,1.066,1.0853,0
661,Pass_1,1.04,0.6,Lagging,174.5984,168.4316,-16.0,4.5,1.0051,1.0048,1.0006,1.0632,1.0838,1.0029,1.0383,0
662,Pass_1,1.04,0.6,Lagging,174.63,168.9871,-15.0,4.5,1.0123,1.012,1.0077,1.07,1.0905,1.0101,1.0453,0
663,Pass_1,1.04,0.6,Lagging,174.6607,169.5412,-14.0,4.5,1.0195,1.0192,1.0149,1.0768,1.0973,1.0172,1.0523,0
664,Pass_1,1.04,0.6,Lagging,174.6904,170.0937,-13.0,4.5,1.0267,1.0264,1.0221,1.0836,1.104,1.0243,1.0594,0
665,Pass_1,1.04,0.6,Lagging,174.7193,170.6456,-12.0,4.5,1.0339,1.0336,1.0292,1.0904,1.1108,1.0315,1.0664,0
666,Pass_1,1.04,0.6,Lagging,174.7472,171.1958,-11.0,4.5,1.0411,1.0408,1.0364,1.0972,1.1176,1.0386,1.0734,0
667,Pass_1,1.04,0.6,Lagging,174.7743,171.7452,-10.0,4.5,1.0483,1.048,1.0435,1.104,1.1244,1.0458,1.0805,0
668,Pass_1,1.04,0.6,Lagging,174.8006,172.2937,-9.0,4.5,1.0555,1.0552,1.0507,1.1109,1.1312,1.0529,1.0875,0
669,Pass_1,1.04,0.6,Lagging,174.826,172.8414,-8.0,4.5,1.0628,1.0624,1.0579,1.1177,1.138,1.0601,1.0946,0
670,Pass_1,1.04,0.6,Lagging,174.8506,173.3889,-7.0,4.5,1.07,1.0696,1.065,1.1245,1.1448,1.0673,1.1017,0
671,Pass_1,1.04,0.6,Lagging,174.8744,173.9349,-6.0,4.5,1.0772,1.0769,1.0722,1.1313,1.1516,1.0744,1.1087,0
672,Pass_1,1.04,0.6,Lagging,174.8974,174.4803,-5.0,4.5,1.0845,1.0841,1.0794,1.1382,1.1584,1.0816,1.1158,0
673,Pass_1,1.04,0.6,Lagging,174.9196,175.0256,-4.0,4.5,1.0917,1.0913,1.0866,1.145,1.1653,1.0887,1.1229,0
674,Pass_1,1.04,0.6,Lagging,174.9411,175.5701,-3.0,4.5,1.0989,1.0985,1.0937,1.1519,1.1721,1.0959,1.1299,0
675,Pass_1,1.04,0.6,Lagging,174.9619,176.114,-2.0,4.5,1.1062,1.1057,1.1009,1.1587,1.179,1.1031,1.137,0
676,Pass_1,1.04,0.6,Lagging,174.9819,176.6583,-1.0,4.5,1.1134,1.113,1.1081,1.1656,1.1858,1.1103,1.1441,0
677,Pass_1,1.04,0.6,Lagging,175.0012,177.2022,0.0,4.5,1.1206,1.1202,1.1153,1.1725,1.1927,1.1174,1.1512,0
678,Pass_1,1.04,0.6,Lagging,175.0198,177.7461,1.0,4.5,1.1279,1.1274,1.1225,1.1794,1.1995,1.1246,1.1583,0
679,Pass_1,1.04,0.6,Lagging,175.0377,178.2899,2.0,4.5,1.1351,1.1347,1.1297,1.1862,1.2064,1.1318,1.1654,0
680,Pass_1,1.04,0.6,Lagging,175.055,178.8334,3.0,4.5,1.1424,1.1419,1.1369,1.1931,1.2133,1.139,1.1725,0
681,Pass_1,1.04,0.6,Lagging,175.0715,179.3769,4.0,4.5,1.1497,1.1491,1.1441,1.2,1.2202,1.1462,1.1796,0
682,Pass_1,1.04,0.6,Lagging,175.0875,179.921,5.0,4.5,1.1569,1.1564,1.1513,1.2069,1.2271,1.1533,1.1867,0
683,Pass_1,1.04,0.6,Lagging,175.1027,180.4653,6.0,4.5,1.1642,1.1636,1.1585,1.2138,1.234,1.1605,1.1939,0
684,Pass_1,1.04,0.6,Lagging,175.1174,181.0105,7.0,4.5,1.1715,1.1709,1.1657,1.2207,1.2409,1.1677,1.201,0
685,Pass_1,1.04,0.6,Lagging,175.1314,181.5553,8.0,4.5,1.1787,1.1781,1.1729,1.2277,1.2478,1.1749,1.2081,0
686,Pass_1,1.04,0.6,Lagging,175.1448,182.1023,9.0,4.5,1.186,1.1854,1.1801,1.2346,1.2547,1.1821,1.2153,0
687,Pass_1,1.04,0.6,Lagging,175.1578,182.6492,10.0,4.5,1.1933,1.1926,1.1873,1.2415,1.2617,1.1893,1.2224,0
688,Pass_1,1.04,0.6,Lagging,175.1701,183.1968,11.0,4.5,1.2006,1.1999,1.1945,1.2484,1.2686,1.1965,1.2296,0
689,Pass_1,1.04,0.6,Lagging,175.1819,183.7456,12.0,4.5,1.2078,1.2072,1.2017,1.2554,1.2756,1.2038,1.2367,0
690,Pass_1,1.04,0.6,Lagging,175.193,184.297,13.0,4.5,1.2151,1.2144,1.209,1.2623,1.2825,1.211,1.2439,0
691,Pass_1,1.04,0.6,Lagging,175.2036,184.8485,14.0,4.5,1.2224,1.2217,1.2162,1.2693,1.2895,1.2182,1.251,0
692,Pass_1,1.04,0.6,Lagging,175.2138,185.4027,15.0,4.5,1.2297,1.229,1.2234,1.2762,1.2964,1.2254,1.2582,0
693,Pass_1,1.04,0.6,Lagging,175.2235,185.9581,16.0,4.5,1.237,1.2363,1.2306,1.2832,1.3034,1.2326,1.2654,0
694,Pass_1,1.04,0.6,Leading,173.1455,-194.2689,-16.0,0.0,0.866,0.8647,0.8672,0.7946,0.828,0.8559,0.8755,0
695,Pass_1,1.04,0.6,Leading,173.2393,-193.3882,-15.0,0.0,0.8724,0.8711,0.8736,0.8016,0.8347,0.8623,0.8818,0
696,Pass_1,1.04,0.6,Leading,173.3304,-192.52,-14.0,0.0,0.8788,0.8774,0.8799,0.8087,0.8414,0.8688,0.8881,0
697,Pass_1,1.04,0.6,Leading,173.4189,-191.6648,-13.0,0.0,0.8851,0.8837,0.8863,0.8157,0.8481,0.8753,0.8944,0
698,Pass_1,1.04,0.6,Leading,173.505,-190.8208,-12.0,0.0,0.8915,0.8901,0.8926,0.8227,0.8548,0.8818,0.9007,0
699,Pass_1,1.04,0.6,Leading,173.5887,-189.9888,-11.0,0.0,0.8979,0.8964,0.899,0.8297,0.8615,0.8882,0.907,0
700,Pass_1,1.04,0.6,Leading,173.6701,-189.168,-10.0,0.0,0.9042,0.9028,0.9053,0.8367,0.8682,0.8947,0.9132,0
701,Pass_1,1.04,0.6,Leading,173.7492,-188.3579,-9.0,0.0,0.9106,0.9091,0.9117,0.8436,0.8748,0.9012,0.9195,0
702,Pass_1,1.04,0.6,Leading,173.826,-187.5585,-8.0,0.0,0.917,0.9155,0.918,0.8506,0.8815,0.9076,0.9258,0
703,Pass_1,1.04,0.6,Leading,173.9008,-186.7684,-7.0,0.0,0.9233,0.9218,0.9244,0.8575,0.8881,0.9141,0.9321,0
704,Pass_1,1.04,0.6,Leading,173.9736,-185.989,-6.0,0.0,0.9297,0.9282,0.9307,0.8645,0.8948,0.9206,0.9384,0
705,Pass_1,1.04,0.6,Leading,174.0443,-185.2189,-5.0,0.0,0.9361,0.9345,0.9371,0.8714,0.9014,0.927,0.9447,0
706,Pass_1,1.04,0.6,Leading,174.113,-184.4574,-4.0,0.0,0.9424,0.9408,0.9434,0.8783,0.908,0.9335,0.951,0
707,Pass_1,1.04,0.6,Leading,174.1799,-183.7052,-3.0,0.0,0.9488,0.9472,0.9498,0.8852,0.9147,0.9399,0.9573,0
708,Pass_1,1.04,0.6,Leading,174.2449,-182.9613,-2.0,0.0,0.9552,0.9535,0.9561,0.8921,0.9213,0.9464,0.9636,0
709,Pass_1,1.04,0.6,Leading,174.3082,-182.2249,-1.0,0.0,0.9615,0.9599,0.9625,0.899,0.9279,0.9528,0.9699,0
710,Pass_1,1.04,0.6,Leading,174.3697,-181.4966,0.0,0.0,0.9679,0.9662,0.9688,0.9058,0.9345,0.9593,0.9762,0
711,Pass_1,1.04,0.6,Leading,174.4296,-180.7755,1.0,0.0,0.9743,0.9726,0.9752,0.9127,0.9412,0.9657,0.9825,0
712,Pass_1,1.04,0.6,Leading,174.4878,-180.0617,2.0,0.0,0.9807,0.9789,0.9815,0.9196,0.9478,0.9721,0.9888,0
713,Pass_1,1.04,0.6,Leading,174.5444,-179.3551,3.0,0.0,0.987,0.9853,0.9879,0.9264,0.9544,0.9786,0.9951,0
714,Pass_1,1.04,0.6,Leading,174.6974,-177.8236,4.0,0.0,0.9937,0.992,0.9945,0.9338,0.9614,0.9854,1.0018,0
715,Pass_1,1.04,0.6,Leading,174.6532,-177.9611,5.0,0.0,0.9998,0.998,1.0006,0.9401,0.9676,0.9915,1.0077,0
716,Pass_1,1.04,0.6,Leading,174.7054,-177.2735,6.0,0.0,1.0062,1.0043,1.0069,0.9469,0.9742,0.9979,1.014,0
717,Pass_1,1.04,0.6,Leading,174.7561,-176.5911,7.0,0.0,1.0125,1.0107,1.0133,0.9537,0.9808,1.0043,1.0204,0
718,Pass_1,1.04,0.6,Leading,174.8055,-175.9155,8.0,0.0,1.0189,1.017,1.0196,0.9605,0.9873,1.0108,1.0267,0
719,Pass_1,1.04,0.6,Leading,174.8536,-175.2435,9.0,0.0,1.0253,1.0234,1.026,0.9673,0.9939,1.0172,1.033,0
720,Pass_1,1.04,0.6,Leading,174.9004,-174.5778,10.0,0.0,1.0317,1.0297,1.0323,0.9741,1.0005,1.0237,1.0393,0
721,Pass_1,1.04,0.6,Leading,174.9459,-173.9171,11.0,0.0,1.0381,1.0361,1.0387,0.9809,1.0071,1.0301,1.0456,0
722,Pass_1,1.04,0.6,Leading,174.9903,-173.261,12.0,0.0,1.0444,1.0424,1.0451,0.9877,1.0137,1.0365,1.0519,0
723,Pass_1,1.04,0.6,Leading,175.0334,-172.6085,13.0,0.0,1.0508,1.0488,1.0514,0.9945,1.0203,1.043,1.0582,0
724,Pass_1,1.04,0.6,Leading,175.0754,-171.9615,14.0,0.0,1.0572,1.0552,1.0578,1.0012,1.0268,1.0494,1.0646,0
725,Pass_1,1.04,0.6,Leading,175.1162,-171.318,15.0,0.0,1.0636,1.0615,1.0641,1.008,1.0334,1.0558,1.0709,0
726,Pass_1,1.04,0.6,Leading,175.156,-170.6788,16.0,0.0,1.07,1.0679,1.0705,1.0148,1.04,1.0623,1.0772,0
727,Pass_1,1.04,1.0,Lagging,291.5283,93.3159,-16.0,4.5,0.9836,0.9823,0.9765,1.0073,1.0573,0.9786,1.0201,0
728,Pass_1,1.04,1.0,Lagging,291.6005,94.0721,-15.0,4.5,0.9907,0.9895,0.9835,1.0143,1.0641,0.9856,1.0271,0
729,Pass_1,1.04,1.0,Lagging,291.6711,94.8231,-14.0,4.5,0.9979,0.9966,0.9906,1.0212,1.0708,0.9927,1.034,0
730,Pass_1,1.04,1.0,Lagging,291.7401,95.5685,-13.0,4.5,1.005,1.0037,0.9977,1.0282,1.0776,0.9997,1.041,0
731,Pass_1,1.04,1.0,Lagging,291.8074,96.3098,-12.0,4.5,1.0121,1.0108,1.0047,1.0351,1.0843,1.0068,1.0479,0
732,Pass_1,1.04,1.0,Lagging,291.873,97.0459,-11.0,4.5,1.0193,1.0179,1.0118,1.0421,1.0911,1.0139,1.0549,0
733,Pass_1,1.04,1.0,Lagging,291.9373,97.7777,-10.0,4.5,1.0264,1.025,1.0189,1.049,1.0979,1.0209,1.0619,0
734,Pass_1,1.04,1.0,Lagging,291.9999,98.5052,-9.0,4.5,1.0336,1.0322,1.026,1.056,1.1047,1.028,1.0688,0
735,Pass_1,1.04,1.0,Lagging,292.061,99.2286,-8.0,4.5,1.0407,1.0393,1.033,1.063,1.1115,1.035,1.0758,0
736,Pass_1,1.04,1.0,Lagging,292.1208,99.9487,-7.0,4.5,1.0479,1.0464,1.0401,1.0699,1.1182,1.0421,1.0828,0
737,Pass_1,1.04,1.0,Lagging,292.179,100.6642,-6.0,4.5,1.055,1.0536,1.0472,1.0769,1.125,1.0492,1.0898,0
738,Pass_1,1.04,1.0,Lagging,292.236,101.3761,-5.0,4.5,1.0622,1.0607,1.0543,1.0839,1.1318,1.0563,1.0968,0
739,Pass_1,1.04,1.0,Lagging,292.2915,102.085,-4.0,4.5,1.0693,1.0678,1.0614,1.0909,1.1386,1.0633,1.1038,0
740,Pass_1,1.04,1.0,Lagging,292.3457,102.7902,-3.0,4.5,1.0765,1.075,1.0684,1.0978,1.1455,1.0704,1.1108,0
741,Pass_1,1.04,1.0,Lagging,292.3987,103.4922,-2.0,4.5,1.0836,1.0821,1.0755,1.1048,1.1523,1.0775,1.1178,0
742,Pass_1,1.04,1.0,Lagging,292.4504,104.192,-1.0,4.5,1.0908,1.0892,1.0826,1.1118,1.1591,1.0846,1.1248,0
743,Pass_1,1.04,1.0,Lagging,292.5008,104.8886,0.0,4.5,1.098,1.0964,1.0897,1.1188,1.1659,1.0917,1.1318,0
744,Pass_1,1.04,1.0,Lagging,292.55,105.5829,1.0,4.5,1.1051,1.1035,1.0968,1.1257,1.1728,1.0988,1.1388,0
745,Pass_1,1.04,1.0,Lagging,292.598,106.2745,2.0,4.5,1.1123,1.1107,1.1039,1.1327,1.1796,1.1058,1.1458,0
746,Pass_1,1.04,1.0,Lagging,292.6449,106.9637,3.0,4.5,1.1195,1.1178,1.111,1.1397,1.1865,1.1129,1.1528,0
747,Pass_1,1.04,1.0,Lagging,292.6905,107.6509,4.0,4.5,1.1267,1.125,1.1181,1.1467,1.1933,1.12,1.1598,0
748,Pass_1,1.04,1.0,Lagging,292.7352,108.3364,5.0,4.5,1.1339,1.1322,1.1252,1.1537,1.2002,1.1271,1.1669,0
749,Pass_1,1.04,1.0,Lagging,292.7787,109.0197,6.0,4.5,1.141,1.1393,1.1323,1.1607,1.207,1.1342,1.1739,0
750,Pass_1,1.04,1.0,Lagging,292.8213,109.7024,7.0,4.5,1.1482,1.1465,1.1394,1.1677,1.2139,1.1413,1.181,0
751,Pass_1,1.04,1.0,Lagging,292.8627,110.3829,8.0,4.5,1.1554,1.1537,1.1465,1.1747,1.2208,1.1484,1.188,0
752,Pass_1,1.04,1.0,Lagging,292.9031,111.0639,9.0,4.5,1.1626,1.1608,1.1536,1.1817,1.2277,1.1555,1.1951,0
753,Pass_1,1.04,1.0,Lagging,292.9427,111.7427,10.0,4.5,1.1698,1.168,1.1608,1.1887,1.2346,1.1626,1.2021,0
754,Pass_1,1.04,1.0,Lagging,292.9809,112.4212,11.0,4.5,1.177,1.1752,1.1679,1.1957,1.2415,1.1698,1.2092,0
755,Pass_1,1.04,1.0,Lagging,293.0187,113.0993,12.0,4.5,1.1842,1.1824,1.175,1.2027,1.2484,1.1769,1.2162,0
756,Pass_1,1.04,1.0,Lagging,293.0557,113.7778,13.0,4.5,1.1914,1.1895,1.1821,1.2098,1.2553,1.184,1.2233,0
757,Pass_1,1.04,1.0,Lagging,293.0916,114.4572,14.0,4.5,1.1986,1.1967,1.1893,1.2168,1.2622,1.1911,1.2304,0
758,Pass_1,1.04,1.0,Lagging,293.1263,115.1368,15.0,4.5,1.2059,1.2039,1.1964,1.2238,1.2691,1.1982,1.2375,0
759,Pass_1,1.04,1.0,Lagging,293.1605,115.8174,16.0,4.5,1.2131,1.2111,1.2035,1.2309,1.2761,1.2054,1.2445,0
760,Pass_1,1.04,1.0,Leading,289.035,-179.6761,-16.0,0.0,0.8776,0.8768,0.8793,0.8404,0.8699,0.8773,0.9004,0
761,Pass_1,1.04,1.0,Leading,289.1816,-178.5014,-15.0,0.0,0.8841,0.8833,0.8859,0.8474,0.8767,0.8838,0.9068,0
762,Pass_1,1.04,1.0,Leading,289.3245,-177.3456,-14.0,0.0,0.8907,0.8899,0.8924,0.8544,0.8834,0.8904,0.9132,0
763,Pass_1,1.04,1.0,Leading,289.4637,-176.2088,-13.0,0.0,0.8972,0.8964,0.899,0.8614,0.8901,0.8969,0.9196,0
764,Pass_1,1.04,1.0,Leading,289.5992,-175.0887,-12.0,0.0,0.9038,0.903,0.9055,0.8684,0.8967,0.9035,0.926,0
765,Pass_1,1.04,1.0,Leading,289.7313,-173.987,-11.0,0.0,0.9104,0.9095,0.9121,0.8754,0.9034,0.91,0.9325,0
766,Pass_1,1.04,1.0,Leading,289.8602,-172.9019,-10.0,0.0,0.9169,0.916,0.9186,0.8824,0.9101,0.9166,0.9389,0
767,Pass_1,1.04,1.0,Leading,289.9857,-171.833,-9.0,0.0,0.9235,0.9226,0.9251,0.8894,0.9168,0.9231,0.9453,0
768,Pass_1,1.04,1.0,Leading,290.108,-170.7802,-8.0,0.0,0.93,0.9291,0.9317,0.8963,0.9235,0.9297,0.9517,0
769,Pass_1,1.04,1.0,Leading,290.2271,-169.742,-7.0,0.0,0.9366,0.9356,0.9382,0.9032,0.9301,0.9362,0.9581,0
770,Pass_1,1.04,1.0,Leading,290.3434,-168.7196,-6.0,0.0,0.9431,0.9422,0.9448,0.9102,0.9368,0.9428,0.9645,0
771,Pass_1,1.04,1.0,Leading,290.4566,-167.7115,-5.0,0.0,0.9497,0.9487,0.9513,0.9171,0.9435,0.9493,0.9709,0
772,Pass_1,1.04,1.0,Leading,290.5669,-166.717,-4.0,0.0,0.9563,0.9552,0.9578,0.924,0.9501,0.9559,0.9773,0
773,Pass_1,1.04,1.0,Leading,290.6745,-165.7366,-3.0,0.0,0.9628,0.9618,0.9644,0.9309,0.9568,0.9624,0.9838,0
774,Pass_1,1.04,1.0,Leading,290.7795,-164.7693,-2.0,0.0,0.9694,0.9683,0.9709,0.9378,0.9634,0.969,0.9902,0
775,Pass_1,1.04,1.0,Leading,290.8818,-163.8138,-1.0,0.0,0.9759,0.9748,0.9774,0.9447,0.9701,0.9755,0.9966,0
776,Pass_1,1.04,1.0,Leading,290.9816,-162.8707,0.0,0.0,0.9825,0.9814,0.984,0.9515,0.9767,0.9821,1.003,0
777,Pass_1,1.04,1.0,Leading,291.0789,-161.9396,1.0,0.0,0.989,0.9879,0.9905,0.9584,0.9833,0.9886,1.0094,0
778,Pass_1,1.04,1.0,Leading,291.1738,-161.0195,2.0,0.0,0.9956,0.9944,0.997,0.9653,0.99,0.9952,1.0158,0
779,Pass_1,1.04,1.0,Leading,291.2663,-160.1109,3.0,0.0,1.0021,1.001,1.0036,0.9721,0.9966,1.0017,1.0223,0
780,Pass_1,1.04,1.0,Leading,291.3567,-159.2126,4.0,0.0,1.0087,1.0075,1.0101,0.979,1.0032,1.0082,1.0287,0
781,Pass_1,1.04,1.0,Leading,291.4448,-158.3244,5.0,0.0,1.0152,1.014,1.0166,0.9858,1.0099,1.0148,1.0351,0
782,Pass_1,1.04,1.0,Leading,291.5308,-157.4462,6.0,0.0,1.0218,1.0206,1.0232,0.9926,1.0165,1.0213,1.0415,0
783,Pass_1,1.04,1.0,Leading,291.6147,-156.5767,7.0,0.0,1.0284,1.0271,1.0297,0.9995,1.0231,1.0279,1.048,0
784,Pass_1,1.04,1.0,Leading,291.6965,-155.7175,8.0,0.0,1.0349,1.0336,1.0362,1.0063,1.0297,1.0344,1.0544,0
785,Pass_1,1.04,1.0,Leading,291.7765,-154.8653,9.0,0.0,1.0415,1.0402,1.0428,1.0131,1.0364,1.0409,1.0608,0
786,Pass_1,1.04,1.0,Leading,291.8545,-154.0226,10.0,0.0,1.048,1.0467,1.0493,1.0199,1.043,1.0475,1.0672,0
787,Pass_1,1.04,1.0,Leading,291.9306,-153.1879,11.0,0.0,1.0546,1.0532,1.0558,1.0267,1.0496,1.054,1.0737,0
788,Pass_1,1.04,1.0,Leading,292.005,-152.361,12.0,0.0,1.0611,1.0598,1.0624,1.0335,1.0562,1.0606,1.0801,0
789,Pass_1,1.04,1.0,Leading,292.0776,-151.5406,13.0,0.0,1.0677,1.0663,1.0689,1.0403,1.0628,1.0671,1.0865,0
790,Pass_1,1.04,1.0,Leading,292.1485,-150.7284,14.0,0.0,1.0743,1.0728,1.0754,1.0471,1.0694,1.0737,1.093,0
791,Pass_1,1.04,1.0,Leading,292.2178,-149.9223,15.0,0.0,1.0808,1.0794,1.082,1.0539,1.076,1.0802,1.0994,0
792,Pass_1,1.04,1.0,Leading,292.2855,-149.1234,16.0,0.0,1.0874,1.0859,1.0885,1.0607,1.0827,1.0868,1.1059,0
793,Pass_1,1.05,0.0,Lagging,3.4884,176.5977,-16.0,4.5,1.0151,1.0127,1.0026,1.0029,1.0798,1.0027,1.0362,0
794,Pass_1,1.05,0.0,Lagging,3.4813,177.0421,-15.0,4.5,1.0224,1.0199,1.0097,1.01,1.0867,1.0098,1.0433,0
795,Pass_1,1.05,0.0,Lagging,3.4748,177.4872,-14.0,4.5,1.0296,1.0271,1.0168,1.0171,1.0935,1.0169,1.0504,0
796,Pass_1,1.05,0.0,Lagging,3.4687,177.9324,-13.0,4.5,1.0369,1.0343,1.0239,1.0242,1.1004,1.0241,1.0576,0
797,Pass_1,1.05,0.0,Lagging,3.4631,178.3791,-12.0,4.5,1.0441,1.0416,1.0311,1.0314,1.1073,1.0312,1.0647,0
798,Pass_1,1.05,0.0,Lagging,3.458,178.826,-11.0,4.5,1.0513,1.0488,1.0382,1.0385,1.1141,1.0383,1.0718,0
799,Pass_1,1.05,0.0,Lagging,3.4534,179.2738,-10.0,4.5,1.0586,1.056,1.0453,1.0456,1.121,1.0454,1.079,0
800,Pass_1,1.05,0.0,Lagging,3.4492,179.7225,-9.0,4.5,1.0658,1.0632,1.0524,1.0528,1.1279,1.0526,1.0861,0
801,Pass_1,1.05,0.0,Lagging,3.4456,180.172,-8.0,4.5,1.0731,1.0704,1.0596,1.0599,1.1348,1.0597,1.0933,0
802,Pass_1,1.05,0.0,Lagging,3.4423,180.6232,-7.0,4.5,1.0803,1.0776,1.0667,1.067,1.1417,1.0668,1.1004,0
803,Pass_1,1.05,0.0,Lagging,3.4395,181.0744,-6.0,4.5,1.0876,1.0849,1.0738,1.0742,1.1486,1.074,1.1076,0
804,Pass_1,1.05,0.0,Lagging,3.4372,181.5267,-5.0,4.5,1.0949,1.0921,1.081,1.0813,1.1555,1.0811,1.1148,0
805,Pass_1,1.05,0.0,Lagging,3.4353,181.9804,-4.0,4.5,1.1021,1.0993,1.0881,1.0885,1.1625,1.0883,1.1219,0
806,Pass_1,1.05,0.0,Lagging,3.4338,182.4348,-3.0,4.5,1.1094,1.1066,1.0953,1.0956,1.1694,1.0954,1.1291,0
807,Pass_1,1.05,0.0,Lagging,3.4327,182.8901,-2.0,4.5,1.1167,1.1138,1.1024,1.1028,1.1763,1.1026,1.1363,0
808,Pass_1,1.05,0.0,Lagging,3.4321,183.3472,-1.0,4.5,1.1239,1.121,1.1096,1.1099,1.1833,1.1097,1.1435,0
809,Pass_1,1.05,0.0,Lagging,3.4318,183.8053,0.0,4.5,1.1312,1.1283,1.1167,1.1171,1.1902,1.1169,1.1507,0
810,Pass_1,1.05,0.0,Lagging,3.432,184.2647,1.0,4.5,1.1385,1.1355,1.1239,1.1242,1.1972,1.124,1.1578,0
811,Pass_1,1.05,0.0,Lagging,3.4325,184.7254,2.0,4.5,1.1458,1.1428,1.1311,1.1314,1.2042,1.1312,1.165,0
812,Pass_1,1.05,0.0,Lagging,3.4334,185.1869,3.0,4.5,1.153,1.15,1.1382,1.1386,1.2111,1.1384,1.1722,0
813,Pass_1,1.05,0.0,Lagging,3.4347,185.6497,4.0,4.5,1.1603,1.1573,1.1454,1.1457,1.2181,1.1455,1.1794,0
814,Pass_1,1.05,0.0,Lagging,3.4364,186.1143,5.0,4.5,1.1676,1.1646,1.1526,1.1529,1.2251,1.1527,1.1866,0
815,Pass_1,1.05,0.0,Lagging,3.4384,186.5801,6.0,4.5,1.1749,1.1718,1.1597,1.1601,1.2321,1.1599,1.1939,0
816,Pass_1,1.05,0.0,Lagging,3.4408,187.0478,7.0,4.5,1.1822,1.1791,1.1669,1.1672,1.2391,1.167,1.2011,0
817,Pass_1,1.05,0.0,Lagging,3.4435,187.5161,8.0,4.5,1.1895,1.1863,1.1741,1.1744,1.2461,1.1742,1.2083,0
818,Pass_1,1.05,0.0,Lagging,3.4467,187.9875,9.0,4.5,1.1968,1.1936,1.1813,1.1816,1.2531,1.1814,1.2155,0
819,Pass_1,1.05,0.0,Lagging,3.4501,188.4597,10.0,4.5,1.2041,1.2009,1.1884,1.1888,1.2601,1.1886,1.2227,0
820,Pass_1,1.05,0.0,Lagging,3.4538,188.9333,11.0,4.5,1.2114,1.2082,1.1956,1.196,1.2671,1.1958,1.23,0
821,Pass_1,1.05,0.0,Lagging,3.4579,189.4089,12.0,4.5,1.2188,1.2155,1.2028,1.2032,1.2742,1.203,1.2372,0
822,Pass_1,1.05,0.0,Lagging,3.4624,189.8874,13.0,4.5,1.2261,1.2227,1.21,1.2104,1.2812,1.2102,1.2444,0
823,Pass_1,1.05,0.0,Lagging,3.4671,190.3671,14.0,4.5,1.2334,1.23,1.2172,1.2176,1.2883,1.2174,1.2517,0
824,Pass_1,1.05,0.0,Lagging,3.4719,190.8492,15.0,4.5,1.2407,1.2373,1.2244,1.2248,1.2953,1.2246,1.2589,0
825,Pass_1,1.05,0.0,Lagging,3.4774,191.3337,16.0,4.5,1.2481,1.2446,1.2316,1.232,1.3024,1.2318,1.2662,0
826,Pass_1,1.05,0.0,Leading,3.0491,-140.7242,-16.0,0.0,0.8855,0.8875,0.8982,0.8147,0.8986,0.8646,0.8986,0
827,Pass_1,1.05,0.0,Leading,3.0198,-140.2243,-15.0,0.0,0.8919,0.8938,0.9046,0.8217,0.905,0.8712,0.905,0
828,Pass_1,1.05,0.0,Leading,2.9915,-139.7275,-14.0,0.0,0.8983,0.9002,0.911,0.8287,0.9114,0.8778,0.9114,0
829,Pass_1,1.05,0.0,Leading,2.9642,-139.2345,-13.0,0.0,0.9046,0.9065,0.9174,0.8357,0.9178,0.8843,0.9178,0
830,Pass_1,1.05,0.0,Leading,2.9379,-138.744,-12.0,0.0,0.911,0.9129,0.9238,0.8426,0.9242,0.8909,0.9243,0
831,Pass_1,1.05,0.0,Leading,2.9126,-138.257,-11.0,0.0,0.9173,0.9192,0.9302,0.8496,0.9306,0.8974,0.9307,0
832,Pass_1,1.05,0.0,Leading,2.8881,-137.7725,-10.0,0.0,0.9237,0.9256,0.9366,0.8565,0.9371,0.904,0.9371,0
833,Pass_1,1.05,0.0,Leading,2.8646,-137.2906,-9.0,0.0,0.9301,0.932,0.9431,0.8634,0.9435,0.9105,0.9435,0
834,Pass_1,1.05,0.0,Leading,2.8419,-136.8112,-8.0,0.0,0.9365,0.9383,0.9495,0.8704,0.9499,0.9171,0.9499,0
835,Pass_1,1.05,0.0,Leading,2.8201,-136.3334,-7.0,0.0,0.9428,0.9447,0.9559,0.8773,0.9563,0.9236,0.9563,0
836,Pass_1,1.05,0.0,Leading,2.7991,-135.8586,-6.0,0.0,0.9492,0.9511,0.9623,0.8842,0.9627,0.9302,0.9628,0
837,Pass_1,1.05,0.0,Leading,2.7298,-134.9327,-5.0,0.0,0.9558,0.9576,0.9688,0.8915,0.9693,0.937,0.9693,0
838,Pass_1,1.05,0.0,Leading,2.7171,-134.536,-4.0,0.0,0.9621,0.964,0.9752,0.8983,0.9757,0.9435,0.9757,0
839,Pass_1,1.05,0.0,Leading,2.7044,-134.1277,-3.0,0.0,0.9685,0.9703,0.9816,0.9051,0.9821,0.95,0.9821,0
840,Pass_1,1.05,0.0,Leading,2.6916,-133.7116,-2.0,0.0,0.9748,0.9767,0.988,0.912,0.9885,0.9565,0.9885,0
841,Pass_1,1.05,0.0,Leading,2.6787,-133.2876,-1.0,0.0,0.9812,0.983,0.9945,0.9188,0.9949,0.963,0.9949,0
842,Pass_1,1.05,0.0,Leading,2.6663,-132.858,0.0,0.0,0.9876,0.9894,1.0009,0.9257,1.0013,0.9696,1.0014,0
843,Pass_1,1.05,0.0,Leading,2.6535,-132.4232,1.0,0.0,0.9939,0.9958,1.0073,0.9325,1.0077,0.9761,1.0078,0
844,Pass_1,1.05,0.0,Leading,2.641,-131.9835,2.0,0.0,1.0003,1.0021,1.0137,0.9394,1.0142,0.9826,1.0142,0
845,Pass_1,1.05,0.0,Leading,2.6285,-131.54,3.0,0.0,1.0067,1.0085,1.0202,0.9462,1.0206,0.9892,1.0206,0
846,Pass_1,1.05,0.0,Leading,2.6161,-131.0934,4.0,0.0,1.0131,1.0149,1.0266,0.953,1.027,0.9957,1.0271,0
847,Pass_1,1.05,0.0,Leading,2.6041,-130.6422,5.0,0.0,1.0195,1.0213,1.033,0.9599,1.0335,1.0022,1.0335,0
848,Pass_1,1.05,0.0,Leading,2.5921,-130.1884,6.0,0.0,1.0259,1.0277,1.0395,0.9667,1.0399,1.0088,1.0399,0
849,Pass_1,1.05,0.0,Leading,2.5803,-129.7304,7.0,0.0,1.0323,1.0341,1.0459,0.9735,1.0464,1.0153,1.0464,0
850,Pass_1,1.05,0.0,Leading,2.5687,-129.2697,8.0,0.0,1.0387,1.0405,1.0523,0.9804,1.0528,1.0219,1.0528,0
851,Pass_1,1.05,0.0,Leading,2.5572,-128.8026,9.0,0.0,1.0451,1.0469,1.0588,0.9872,1.0593,1.0284,1.0593,0
852,Pass_1,1.05,0.0,Leading,2.5455,-128.3307,10.0,0.0,1.0515,1.0533,1.0652,0.994,1.0657,1.035,1.0658,0
853,Pass_1,1.05,0.0,Leading,2.5346,-127.8542,11.0,0.0,1.0579,1.0597,1.0717,1.0009,1.0722,1.0415,1.0722,0
854,Pass_1,1.05,0.0,Leading,2.5231,-127.3697,12.0,0.0,1.0643,1.0661,1.0782,1.0077,1.0787,1.0481,1.0787,0
855,Pass_1,1.05,0.0,Leading,2.5121,-126.8758,13.0,0.0,1.0708,1.0725,1.0846,1.0145,1.0851,1.0546,1.0852,0
856,Pass_1,1.05,0.0,Leading,2.5192,-126.6353,14.0,0.0,1.0771,1.0789,1.091,1.0213,1.0915,1.0611,1.0915,0
857,Pass_1,1.05,0.0,Leading,2.511,-126.1807,15.0,0.0,1.0835,1.0853,1.0975,1.0281,1.0979,1.0676,1.098,0
858,Pass_1,1.05,0.0,Leading,2.5032,-125.7266,16.0,0.0,1.09,1.0917,1.1039,1.0349,1.1044,1.0742,1.1044,0
859,Pass_1,1.05,0.3,Lagging,86.1754,178.2095,-16.0,4.5,1.0158,1.0145,1.0074,1.04,1.0876,1.0087,1.0431,0
860,Pass_1,1.05,0.3,Lagging,86.1882,178.6824,-15.0,4.5,1.0231,1.0217,1.0146,1.047,1.0944,1.0158,1.0502,0
861,Pass_1,1.05,0.3,Lagging,86.2004,179.1555,-14.0,4.5,1.0303,1.029,1.0217,1.054,1.1013,1.023,1.0573,0
862,Pass_1,1.05,0.3,Lagging,86.212,179.6284,-13.0,4.5,1.0376,1.0362,1.0289,1.0609,1.1081,1.0301,1.0644,0
863,Pass_1,1.05,0.3,Lagging,86.2231,180.1023,-12.0,4.5,1.0448,1.0434,1.0361,1.0679,1.115,1.0373,1.0715,0
864,Pass_1,1.05,0.3,Lagging,86.2335,180.5759,-11.0,4.5,1.0521,1.0507,1.0432,1.0749,1.1218,1.0445,1.0786,0
865,Pass_1,1.05,0.3,Lagging,86.2433,181.0502,-10.0,4.5,1.0593,1.0579,1.0504,1.0819,1.1287,1.0516,1.0857,0
866,Pass_1,1.05,0.3,Lagging,86.2526,181.5249,-9.0,4.5,1.0666,1.0651,1.0576,1.0888,1.1355,1.0588,1.0929,0
867,Pass_1,1.05,0.3,Lagging,86.2614,182.0,-8.0,4.5,1.0739,1.0724,1.0648,1.0958,1.1424,1.066,1.1,0
868,Pass_1,1.05,0.3,Lagging,86.2696,182.4764,-7.0,4.5,1.0811,1.0796,1.0719,1.1028,1.1493,1.0731,1.1071,0
869,Pass_1,1.05,0.3,Lagging,86.2773,182.9526,-6.0,4.5,1.0884,1.0869,1.0791,1.1098,1.1562,1.0803,1.1143,0
870,Pass_1,1.05,0.3,Lagging,86.2844,183.4294,-5.0,4.5,1.0957,1.0941,1.0863,1.1168,1.1631,1.0875,1.1214,0
871,Pass_1,1.05,0.3,Lagging,86.2911,183.9072,-4.0,4.5,1.103,1.1014,1.0935,1.1238,1.17,1.0947,1.1285,0
872,Pass_1,1.05,0.3,Lagging,86.2972,184.3855,-3.0,4.5,1.1102,1.1086,1.1007,1.1308,1.1769,1.1019,1.1357,0
873,Pass_1,1.05,0.3,Lagging,86.3028,184.8644,-2.0,4.5,1.1175,1.1159,1.1079,1.1379,1.1838,1.1091,1.1429,0
874,Pass_1,1.05,0.3,Lagging,86.308,185.3447,-1.0,4.5,1.1248,1.1232,1.1151,1.1449,1.1907,1.1163,1.15,0
875,Pass_1,1.05,0.3,Lagging,86.3126,185.8257,0.0,4.5,1.1321,1.1304,1.1223,1.1519,1.1977,1.1234,1.1572,0
876,Pass_1,1.05,0.3,Lagging,86.3168,186.3077,1.0,4.5,1.1394,1.1377,1.1295,1.1589,1.2046,1.1306,1.1644,0
877,Pass_1,1.05,0.3,Lagging,86.3206,186.7906,2.0,4.5,1.1467,1.145,1.1367,1.166,1.2115,1.1378,1.1715,0
878,Pass_1,1.05,0.3,Lagging,86.3238,187.2742,3.0,4.5,1.154,1.1523,1.1439,1.173,1.2185,1.145,1.1787,0
879,Pass_1,1.05,0.3,Lagging,86.3267,187.7589,4.0,4.5,1.1613,1.1595,1.1511,1.1801,1.2255,1.1523,1.1859,0
880,Pass_1,1.05,0.3,Lagging,86.329,188.2451,5.0,4.5,1.1686,1.1668,1.1583,1.1871,1.2324,1.1595,1.1931,0
881,Pass_1,1.05,0.3,Lagging,86.331,188.7321,6.0,4.5,1.1759,1.1741,1.1655,1.1942,1.2394,1.1667,1.2003,0
882,Pass_1,1.05,0.3,Lagging,86.3325,189.221,7.0,4.5,1.1832,1.1814,1.1728,1.2012,1.2464,1.1739,1.2075,0
883,Pass_1,1.05,0.3,Lagging,86.3336,189.7101,8.0,4.5,1.1905,1.1887,1.18,1.2083,1.2534,1.1811,1.2147,0
884,Pass_1,1.05,0.3,Lagging,86.3344,190.2022,9.0,4.5,1.1979,1.196,1.1872,1.2154,1.2604,1.1883,1.2219,0
885,Pass_1,1.05,0.3,Lagging,86.3346,190.6948,10.0,4.5,1.2052,1.2033,1.1944,1.2224,1.2674,1.1955,1.2291,0
886,Pass_1,1.05,0.3,Lagging,86.3345,191.1888,11.0,4.5,1.2125,1.2106,1.2017,1.2295,1.2744,1.2028,1.2363,0
887,Pass_1,1.05,0.3,Lagging,86.334,191.6848,12.0,4.5,1.2198,1.2179,1.2089,1.2366,1.2814,1.21,1.2435,0
888,Pass_1,1.05,0.3,Lagging,86.333,192.1835,13.0,4.5,1.2272,1.2252,1.2161,1.2437,1.2884,1.2172,1.2508,0
889,Pass_1,1.05,0.3,Lagging,86.332,192.6832,14.0,4.5,1.2345,1.2325,1.2234,1.2508,1.2954,1.2245,1.258,0
890,Pass_1,1.05,0.3,Lagging,86.3303,193.1852,15.0,4.5,1.2418,1.2398,1.2306,1.2579,1.3025,1.2317,1.2652,0
891,Pass_1,1.05,0.3,Lagging,86.3283,193.6894,16.0,4.5,1.2492,1.2471,1.2379,1.265,1.3095,1.239,1.2725,0
892,Pass_1,1.05,0.3,Leading,86.2292,-156.9429,-16.0,0.0,0.8838,0.8842,0.891,0.8214,0.8615,0.8696,0.8922,0
893,Pass_1,1.05,0.3,Leading,86.2724,-156.3621,-15.0,0.0,0.8902,0.8906,0.8974,0.8284,0.8682,0.8762,0.8986,0
894,Pass_1,1.05,0.3,Leading,86.3142,-155.7863,-14.0,0.0,0.8966,0.8969,0.9038,0.8353,0.8748,0.8827,0.905,0
895,Pass_1,1.05,0.3,Leading,86.3547,-155.2161,-13.0,0.0,0.9029,0.9033,0.9102,0.8422,0.8814,0.8892,0.9114,0
896,Pass_1,1.05,0.3,Leading,86.3939,-154.6499,-12.0,0.0,0.9093,0.9097,0.9166,0.8492,0.8881,0.8958,0.9178,0
897,Pass_1,1.05,0.3,Leading,86.4319,-154.0889,-11.0,0.0,0.9157,0.916,0.923,0.8561,0.8947,0.9023,0.9242,0
898,Pass_1,1.05,0.3,Leading,86.4687,-153.5321,-10.0,0.0,0.9221,0.9224,0.9294,0.863,0.9013,0.9088,0.9306,0
899,Pass_1,1.05,0.3,Leading,86.5042,-152.9795,-9.0,0.0,0.9285,0.9288,0.9358,0.8699,0.9079,0.9154,0.937,0
900,Pass_1,1.05,0.3,Leading,86.5387,-152.4308,-8.0,0.0,0.9349,0.9351,0.9422,0.8768,0.9146,0.9219,0.9434,0
901,Pass_1,1.05,0.3,Leading,86.5721,-151.8854,-7.0,0.0,0.9412,0.9415,0.9486,0.8836,0.9212,0.9284,0.9498,0
902,Pass_1,1.05,0.3,Leading,86.6044,-151.3443,-6.0,0.0,0.9476,0.9479,0.955,0.8905,0.9278,0.9349,0.9562,0
903,Pass_1,1.05,0.3,Leading,86.6356,-150.8067,-5.0,0.0,0.954,0.9543,0.9614,0.8974,0.9344,0.9415,0.9626,0
904,Pass_1,1.05,0.3,Leading,86.6659,-150.272,-4.0,0.0,0.9604,0.9606,0.9678,0.9043,0.941,0.948,0.969,0
905,Pass_1,1.05,0.3,Leading,86.6952,-149.7409,-3.0,0.0,0.9668,0.967,0.9742,0.9111,0.9476,0.9545,0.9754,0
906,Pass_1,1.05,0.3,Leading,86.7876,-148.7517,-2.0,0.0,0.9734,0.9736,0.9807,0.9183,0.9544,0.9613,0.982,0
907,Pass_1,1.05,0.3,Leading,86.807,-148.2921,-1.0,0.0,0.9798,0.9799,0.9871,0.9251,0.961,0.9677,0.9883,0
908,Pass_1,1.05,0.3,Leading,86.8266,-147.8232,0.0,0.0,0.9861,0.9863,0.9935,0.9319,0.9676,0.9742,0.9947,0
909,Pass_1,1.05,0.3,Leading,86.8465,-147.3475,1.0,0.0,0.9925,0.9927,0.9999,0.9387,0.9741,0.9807,1.0011,0
910,Pass_1,1.05,0.3,Leading,86.8666,-146.863,2.0,0.0,0.9989,0.999,1.0063,0.9455,0.9807,0.9872,1.0075,0
911,Pass_1,1.05,0.3,Leading,86.8865,-146.3738,3.0,0.0,1.0053,1.0054,1.0127,0.9523,0.9873,0.9937,1.0139,0
912,Pass_1,1.05,0.3,Leading,86.907,-145.8781,4.0,0.0,1.0117,1.0118,1.0191,0.9591,0.9939,1.0003,1.0204,0
913,Pass_1,1.05,0.3,Leading,86.9276,-145.3764,5.0,0.0,1.0181,1.0182,1.0255,0.9659,1.0005,1.0068,1.0268,0
914,Pass_1,1.05,0.3,Leading,86.9479,-144.8709,6.0,0.0,1.0245,1.0246,1.0319,0.9727,1.0071,1.0133,1.0332,0
915,Pass_1,1.05,0.3,Leading,86.9687,-144.358,7.0,0.0,1.0309,1.031,1.0383,0.9795,1.0137,1.0198,1.0396,0
916,Pass_1,1.05,0.3,Leading,86.9897,-143.8396,8.0,0.0,1.0373,1.0374,1.0448,0.9863,1.0203,1.0263,1.046,0
917,Pass_1,1.05,0.3,Leading,87.0106,-143.314,9.0,0.0,1.0438,1.0438,1.0512,0.9931,1.0269,1.0329,1.0525,0
918,Pass_1,1.05,0.3,Leading,87.032,-142.784,10.0,0.0,1.0502,1.0502,1.0576,0.9999,1.0335,1.0394,1.0589,0
919,Pass_1,1.05,0.3,Leading,87.0161,-142.5473,11.0,0.0,1.0565,1.0565,1.0639,1.0066,1.04,1.0458,1.0652,0
