#,Case,POI Voltage [pu],Gross Generation [%],Reactive Test,POI [MW],POI [MVAr],MPT OLTC Tap,Switched Shunt [MVAr],Bus 1 Voltage [pu],Bus 2 Voltage [pu],Bus 3 Voltage [pu],Minimum Terminal Voltage [pu],Maximum Terminal Voltage [pu],Minimum Collection Voltage [pu],Maximum Collection Voltage [pu],Solution,Tune
1,Pass_2,0.95,0.0,Lagging,3.6869,168.5267,-16.0,4.5,0.9292,0.9267,0.9159,0.9162,0.9988,0.916,0.9516,0,NA
2,Pass_2,0.95,0.0,Lagging,3.6773,168.8878,-15.0,4.5,0.9358,0.9333,0.9224,0.9227,1.005,0.9225,0.9581,0,NA
3,Pass_2,0.95,0.0,Lagging,3.6672,169.2567,-14.0,4.5,0.9424,0.9399,0.9289,0.9292,1.0112,0.929,0.9647,0,NA
4,Pass_2,0.95,0.0,Lagging,3.6573,169.6319,-13.0,4.5,0.949,0.9465,0.9354,0.9357,1.0175,0.9355,0.9712,0,NA
5,Pass_2,0.95,0.0,Lagging,3.6477,170.0139,-12.0,4.5,0.9557,0.9531,0.9419,0.9422,1.0237,0.942,0.9777,0,NA
6,Pass_2,0.95,0.0,Lagging,3.6379,170.4001,-11.0,4.5,0.9623,0.9597,0.9484,0.9487,1.03,0.9485,0.9842,0,NA
7,Pass_2,0.95,0.0,Lagging,3.6281,170.7902,-10.0,4.5,0.969,0.9663,0.9549,0.9552,1.0362,0.9551,0.9907,0,NA
8,Pass_2,0.95,0.0,Lagging,3.6184,171.1846,-9.0,4.5,0.9756,0.9729,0.9615,0.9618,1.0425,0.9616,0.9973,0,NA
9,Pass_2,0.95,0.0,Lagging,3.6091,171.5825,-8.0,4.5,0.9823,0.9795,0.968,0.9683,1.0488,0.9681,1.0038,0,NA
10,Pass_2,0.95,0.0,Lagging,3.5995,171.9837,-7.0,4.5,0.9889,0.9862,0.9745,0.9748,1.055,0.9746,1.0104,0,NA
11,Pass_2,0.95,0.0,Lagging,3.5903,172.3878,-6.0,4.5,0.9956,0.9928,0.9811,0.9813,1.0613,0.9812,1.0169,0,NA
12,Pass_2,0.95,0.0,Lagging,3.5808,172.7955,-5.0,4.5,1.0022,0.9994,0.9876,0.9879,1.0676,0.9877,1.0235,0,NA
13,Pass_2,0.95,0.0,Lagging,3.572,173.2065,-4.0,4.5,1.0089,1.0061,0.9941,0.9944,1.074,0.9943,1.0301,0,NA
14,Pass_2,0.95,0.0,Lagging,3.5631,173.6217,-3.0,4.5,1.0156,1.0127,1.0007,1.001,1.0803,1.0008,1.0366,0,NA
15,Pass_2,0.95,0.0,Lagging,3.5539,174.0416,-2.0,4.5,1.0222,1.0193,1.0072,1.0075,1.0866,1.0073,1.0432,0,NA
16,Pass_2,0.95,0.0,Lagging,3.5454,174.4669,-1.0,4.5,1.0289,1.026,1.0138,1.0141,1.0929,1.0139,1.0498,0,NA
17,Pass_2,0.95,0.0,Lagging,3.5365,174.8998,0.0,4.5,1.0356,1.0326,1.0203,1.0206,1.0993,1.0205,1.0564,0,NA
18,Pass_2,0.95,0.0,Lagging,3.307,169.3214,1.0,4.5,1.0392,1.0364,1.0245,1.0254,1.1,1.0246,1.0591,0,pass
19,Pass_2,0.95,0.0,Lagging,3.0836,162.8719,2.0,4.5,1.0424,1.0397,1.0282,1.0294,1.1,1.0283,1.0613,0,pass
20,Pass_2,0.95,0.0,Lagging,2.8729,156.4338,3.0,4.5,1.0456,1.0429,1.0319,1.0333,1.1,1.0321,1.0635,0,pass
21,Pass_2,0.95,0.0,Lagging,2.6736,150.002,4.0,4.5,1.0487,1.0461,1.0356,1.0372,1.1,1.0357,1.0657,0,pass
22,Pass_2,0.95,0.0,Lagging,2.4859,143.5911,5.0,4.5,1.0518,1.0493,1.0392,1.0412,1.1,1.0394,1.0678,0,pass
23,Pass_2,0.95,0.0,Lagging,2.3093,137.1859,6.0,4.5,1.0548,1.0524,1.0429,1.0451,1.1,1.043,1.0699,0,pass
24,Pass_2,0.95,0.0,Lagging,2.1433,130.7992,7.0,4.5,1.0578,1.0555,1.0465,1.049,1.1,1.0466,1.072,0,pass
25,Pass_2,0.95,0.0,Lagging,1.988,124.4269,8.0,4.5,1.0608,1.0586,1.0501,1.053,1.1,1.0502,1.0741,0,pass
26,Pass_2,0.95,0.0,Lagging,1.842,118.067,9.0,4.5,1.0637,1.0616,1.0536,1.0569,1.1,1.0538,1.0761,0,pass
27,Pass_2,0.95,0.0,Lagging,1.8448,110.9567,10.0,4.5,1.0665,1.0642,1.0565,1.0568,1.1,1.0566,1.0781,0,pass
28,Pass_2,0.95,0.0,Lagging,1.7324,104.5383,11.0,4.5,1.0694,1.0672,1.06,1.0603,1.1,1.0601,1.08,0,pass
29,Pass_2,0.95,0.0,Lagging,1.63,98.1272,12.0,4.5,1.0722,1.0701,1.0634,1.0637,1.1,1.0635,1.082,0,pass
30,Pass_2,0.95,0.0,Lagging,1.5373,91.7314,13.0,4.5,1.075,1.0729,1.0667,1.0671,1.1,1.0669,1.0839,0,pass
31,Pass_2,0.95,0.0,Lagging,1.454,85.3448,14.0,4.5,1.0777,1.0758,1.0701,1.0704,1.1,1.0702,1.0858,0,pass
32,Pass_2,0.95,0.0,Lagging,1.3798,78.9702,15.0,4.5,1.0804,1.0786,1.0734,1.0738,1.1,1.0736,1.0877,0,pass
33,Pass_2,0.95,0.0,Lagging,1.3146,72.6147,16.0,4.5,1.0831,1.0813,1.0767,1.0771,1.1,1.0769,1.0895,0,pass
34,Pass_2,0.95,0.0,Leading,0.6259,20.4339,-16.0,0.0,0.8628,0.8622,0.8616,0.8618,0.8644,0.8617,0.8643,0,fail
35,Pass_2,0.95,0.0,Leading,0.6427,20.6102,-15.0,0.0,0.8689,0.8683,0.8676,0.8679,0.8704,0.8677,0.8703,0,fail
36,Pass_2,0.95,0.0,Leading,0.6588,20.7951,-14.0,0.0,0.875,0.8743,0.8737,0.8739,0.8765,0.8738,0.8764,0,fail
37,Pass_2,0.95,0.0,Leading,0.6742,20.987,-13.0,0.0,0.881,0.8804,0.8797,0.88,0.8826,0.8798,0.8825,0,fail
38,Pass_2,0.95,0.0,Leading,0.6886,21.1867,-12.0,0.0,0.8871,0.8865,0.8858,0.8861,0.8886,0.8859,0.8886,0,fail
39,Pass_2,0.95,0.0,Leading,0.7028,21.3935,-11.0,0.0,0.8932,0.8926,0.8919,0.8921,0.8947,0.892,0.8947,0,fail
40,Pass_2,0.95,0.0,Leading,0.7163,21.606,-10.0,0.0,0.8993,0.8986,0.8979,0.8982,0.9008,0.898,0.9008,0,fail
41,Pass_2,0.95,0.0,Leading,0.717,16.02,-9.0,0.0,0.9027,0.9021,0.9018,0.9,0.9022,0.9019,0.9034,0,pass
42,Pass_2,0.95,0.0,Leading,0.719,8.8377,-8.0,0.0,0.9052,0.9047,0.905,0.9,0.9054,0.9042,0.9054,0,pass
43,Pass_2,0.95,0.0,Leading,0.7318,2.1736,-7.0,0.0,0.908,0.9076,0.9084,0.9,0.9088,0.9063,0.9088,0,pass
44,Pass_2,0.95,0.0,Leading,0.7538,-4.3628,-6.0,0.0,0.9107,0.9104,0.9118,0.9,0.9122,0.9083,0.9122,0,pass
45,Pass_2,0.95,0.0,Leading,0.7845,-10.8911,-5.0,0.0,0.9135,0.9133,0.9152,0.9,0.9156,0.9103,0.9156,0,pass
46,Pass_2,0.95,0.0,Leading,0.823,-17.2703,-4.0,0.0,0.9162,0.9162,0.9186,0.9,0.919,0.9123,0.919,0,pass
47,Pass_2,0.95,0.0,Leading,0.8689,-23.5775,-3.0,0.0,0.919,0.919,0.922,0.9,0.9224,0.9142,0.9224,0,pass
48,Pass_2,0.95,0.0,Leading,0.9222,-29.8743,-2.0,0.0,0.9217,0.9218,0.9253,0.9,0.9258,0.9161,0.9258,0,pass
49,Pass_2,0.95,0.0,Leading,0.9827,-36.1654,-1.0,0.0,0.9244,0.9246,0.9287,0.9,0.9291,0.9179,0.9291,0,pass
50,Pass_2,0.95,0.0,Leading,1.0502,-42.4364,0.0,0.0,0.9271,0.9274,0.932,0.9,0.9324,0.9198,0.9325,0,pass
51,Pass_2,0.95,0.0,Leading,1.1241,-48.6993,1.0,0.0,0.9297,0.9301,0.9353,0.9,0.9357,0.9216,0.9358,0,pass
52,Pass_2,0.95,0.0,Leading,1.2045,-54.9461,2.0,0.0,0.9323,0.9328,0.9386,0.9,0.939,0.9234,0.939,0,pass
53,Pass_2,0.95,0.0,Leading,1.291,-61.1744,3.0,0.0,0.9348,0.9355,0.9419,0.9,0.9423,0.9251,0.9423,0,pass
54,Pass_2,0.95,0.0,Leading,1.4021,-67.4626,4.0,0.0,0.9373,0.9381,0.9451,0.9,0.9455,0.9269,0.9455,0,pass
55,Pass_2,0.95,0.0,Leading,1.5017,-73.6626,5.0,0.0,0.9398,0.9407,0.9483,0.9,0.9487,0.9286,0.9488,0,pass
56,Pass_2,0.95,0.0,Leading,1.6068,-79.8491,6.0,0.0,0.9422,0.9433,0.9515,0.9,0.9519,0.9303,0.952,0,pass
57,Pass_2,0.95,0.0,Leading,1.7173,-86.0277,7.0,0.0,0.9447,0.9458,0.9547,0.9,0.9551,0.9319,0.9551,0,pass
58,Pass_2,0.95,0.0,Leading,1.8328,-92.1823,8.0,0.0,0.947,0.9484,0.9578,0.9,0.9582,0.9336,0.9583,0,pass
59,Pass_2,0.95,0.0,Leading,1.953,-98.317,9.0,0.0,0.9494,0.9508,0.9609,0.9,0.9614,0.9352,0.9614,0,pass
60,Pass_2,0.95,0.0,Leading,2.0779,-104.4324,10.0,0.0,0.9517,0.9533,0.9641,0.9,0.9645,0.9368,0.9645,0,pass
61,Pass_2,0.95,0.0,Leading,2.2073,-110.5347,11.0,0.0,0.954,0.9557,0.9671,0.9,0.9676,0.9384,0.9676,0,pass
62,Pass_2,0.95,0.0,Leading,2.341,-116.6221,12.0,0.0,0.9562,0.9581,0.9702,0.9,0.9706,0.94,0.9707,0,pass
63,Pass_2,0.95,0.0,Leading,2.4786,-122.6841,13.0,0.0,0.9585,0.9605,0.9733,0.9,0.9737,0.9415,0.9737,0,pass
64,Pass_2,0.95,0.0,Leading,2.62,-128.7205,14.0,0.0,0.9607,0.9628,0.9763,0.9,0.9767,0.943,0.9768,0,pass
65,Pass_2,0.95,0.0,Leading,2.7652,-134.746,15.0,0.0,0.9628,0.9652,0.9793,0.9,0.9797,0.9445,0.9798,0,pass
66,Pass_2,0.95,0.0,Leading,2.8237,-137.2674,16.0,0.0,0.9669,0.9693,0.9838,0.9034,0.9843,0.9484,0.9843,0,NA
67,Pass_2,0.95,0.3,Lagging,85.8676,169.2564,-16.0,4.5,0.9297,0.9284,0.9209,0.9563,1.007,0.9222,0.9589,0,NA
68,Pass_2,0.95,0.3,Lagging,85.8849,169.6442,-15.0,4.5,0.9363,0.935,0.9274,0.9626,1.0131,0.9288,0.9653,0,NA
69,Pass_2,0.95,0.3,Lagging,85.9028,170.0407,-14.0,4.5,0.943,0.9416,0.934,0.9689,1.0193,0.9353,0.9718,0,NA
70,Pass_2,0.95,0.3,Lagging,85.9198,170.4431,-13.0,4.5,0.9496,0.9483,0.9405,0.9752,1.0256,0.9419,0.9783,0,NA
71,Pass_2,0.95,0.3,Lagging,85.9366,170.8527,-12.0,4.5,0.9563,0.9549,0.9471,0.9816,1.0318,0.9484,0.9848,0,NA
72,Pass_2,0.95,0.3,Lagging,85.9535,171.2668,-11.0,4.5,0.9629,0.9615,0.9537,0.9879,1.038,0.955,0.9913,0,NA
73,Pass_2,0.95,0.3,Lagging,85.9702,171.6864,-10.0,4.5,0.9696,0.9682,0.9602,0.9943,1.0442,0.9615,0.9978,0,NA
74,Pass_2,0.95,0.3,Lagging,85.986,172.11,-9.0,4.5,0.9762,0.9748,0.9668,1.0007,1.0505,0.9681,1.0043,0,NA
75,Pass_2,0.95,0.3,Lagging,86.002,172.5378,-8.0,4.5,0.9829,0.9814,0.9734,1.007,1.0567,0.9747,1.0109,0,NA
76,Pass_2,0.95,0.3,Lagging,86.0175,172.9698,-7.0,4.5,0.9896,0.9881,0.98,1.0134,1.063,0.9812,1.0174,0,NA
77,Pass_2,0.95,0.3,Lagging,86.0329,173.4054,-6.0,4.5,0.9962,0.9948,0.9865,1.0198,1.0693,0.9878,1.0239,0,NA
78,Pass_2,0.95,0.3,Lagging,86.0475,173.8452,-5.0,4.5,1.0029,1.0014,0.9931,1.0262,1.0756,0.9944,1.0305,0,NA
79,Pass_2,0.95,0.3,Lagging,86.062,174.2898,-4.0,4.5,1.0096,1.0081,0.9997,1.0326,1.0818,1.001,1.037,0,NA
80,Pass_2,0.95,0.3,Lagging,86.0757,174.7394,-3.0,4.5,1.0163,1.0147,1.0063,1.039,1.0882,1.0076,1.0436,0,NA
81,Pass_2,0.95,0.3,Lagging,86.0901,175.1946,-2.0,4.5,1.023,1.0214,1.0129,1.0454,1.0945,1.0142,1.0501,0,NA
82,Pass_2,0.95,0.3,Lagging,86.1317,174.7448,-1.0,4.5,1.0293,1.0277,1.0191,1.0513,1.1,1.0204,1.0562,0,pass
83,Pass_2,0.95,0.3,Lagging,86.3633,167.9719,0.0,4.5,1.0325,1.0309,1.0226,1.0533,1.1,1.0239,1.0584,0,pass
84,Pass_2,0.95,0.3,Lagging,86.5809,161.205,1.0,4.5,1.0357,1.0341,1.0261,1.0552,1.1,1.0273,1.0606,0,pass
85,Pass_2,0.95,0.3,Lagging,86.7859,154.4468,2.0,4.5,1.0388,1.0372,1.0296,1.0572,1.1,1.0307,1.0628,0,pass
86,Pass_2,0.95,0.3,Lagging,86.9776,147.6906,3.0,4.5,1.0419,1.0404,1.033,1.0591,1.1,1.0341,1.0649,0,pass
87,Pass_2,0.95,0.3,Lagging,87.157,140.9502,4.0,4.5,1.045,1.0434,1.0364,1.061,1.1,1.0374,1.067,0,pass
88,Pass_2,0.95,0.3,Lagging,87.3239,134.2202,5.0,4.5,1.048,1.0465,1.0397,1.063,1.1,1.0408,1.0691,0,pass
89,Pass_2,0.95,0.3,Lagging,87.48,127.4952,6.0,4.5,1.051,1.0495,1.043,1.0649,1.1,1.044,1.0712,0,pass
90,Pass_2,0.95,0.3,Lagging,87.6244,120.7875,7.0,4.5,1.054,1.0525,1.0463,1.0668,1.1,1.0473,1.0732,0,pass
91,Pass_2,0.95,0.3,Lagging,87.7412,113.9536,8.0,4.5,1.0569,1.0554,1.0496,1.0687,1.1,1.0505,1.0752,0,pass
92,Pass_2,0.95,0.3,Lagging,87.8645,107.2471,9.0,4.5,1.0598,1.0583,1.0528,1.0706,1.1,1.0537,1.0772,0,pass
93,Pass_2,0.95,0.3,Lagging,87.9773,100.5497,10.0,4.5,1.0626,1.0611,1.056,1.0725,1.1,1.0569,1.0792,0,pass
94,Pass_2,0.95,0.3,Lagging,88.0799,93.863,11.0,4.5,1.0654,1.064,1.0592,1.0743,1.1,1.06,1.0811,0,pass
95,Pass_2,0.95,0.3,Lagging,88.1726,87.1896,12.0,4.5,1.0682,1.0668,1.0623,1.0762,1.1,1.0631,1.083,0,pass
96,Pass_2,0.95,0.3,Lagging,88.2556,80.5356,13.0,4.5,1.0709,1.0695,1.0654,1.078,1.1,1.0662,1.0849,0,pass
97,Pass_2,0.95,0.3,Lagging,88.3295,73.8876,14.0,4.5,1.0736,1.0723,1.0685,1.0799,1.1,1.0693,1.0868,0,pass
98,Pass_2,0.95,0.3,Lagging,88.3942,67.2579,15.0,4.5,1.0763,1.075,1.0715,1.0817,1.1,1.0723,1.0886,0,pass
99,Pass_2,0.95,0.3,Lagging,88.4503,60.6389,16.0,4.5,1.0789,1.0776,1.0746,1.0835,1.1,1.0753,1.0904,0,pass
100,Pass_2,0.95,0.3,Leading,88.7897,13.0443,-16.0,0.0,0.862,0.8614,0.8608,0.8649,0.8722,0.8615,0.8708,0,fail
101,Pass_2,0.95,0.3,Leading,88.7828,13.2722,-15.0,0.0,0.8681,0.8675,0.8669,0.8709,0.8782,0.8675,0.8768,0,fail
102,Pass_2,0.95,0.3,Leading,88.7765,13.5081,-14.0,0.0,0.8742,0.8736,0.873,0.8769,0.8842,0.8736,0.8829,0,fail
103,Pass_2,0.95,0.3,Leading,88.7709,13.7507,-13.0,0.0,0.8803,0.8797,0.879,0.883,0.8903,0.8797,0.8889,0,fail
104,Pass_2,0.95,0.3,Leading,88.7656,14.001,-12.0,0.0,0.8864,0.8858,0.8851,0.889,0.8963,0.8858,0.895,0,fail
105,Pass_2,0.95,0.3,Leading,88.761,14.2561,-11.0,0.0,0.8925,0.8919,0.8912,0.8951,0.9024,0.8918,0.9011,0,fail
106,Pass_2,0.95,0.3,Leading,88.7566,14.5182,-10.0,0.0,0.8986,0.898,0.8973,0.9011,0.9085,0.8979,0.9071,0,fail
107,Pass_2,0.95,0.3,Leading,88.7493,4.9974,-9.0,0.0,0.9003,0.8997,0.8994,0.9009,0.9067,0.9,0.9082,0,pass
108,Pass_2,0.95,0.3,Leading,88.7377,-3.7917,-8.0,0.0,0.9022,0.9016,0.9018,0.9,0.9057,0.9023,0.9098,0,pass
109,Pass_2,0.95,0.3,Leading,88.716,-11.0668,-7.0,0.0,0.9048,0.9042,0.9047,0.9,0.9067,0.905,0.9121,0,pass
110,Pass_2,0.95,0.3,Leading,88.6846,-18.1675,-6.0,0.0,0.9074,0.9069,0.9077,0.9,0.908,0.9075,0.9145,0,pass
111,Pass_2,0.95,0.3,Leading,88.6436,-25.2577,-5.0,0.0,0.91,0.9095,0.9107,0.9,0.9093,0.9099,0.9168,0,pass
112,Pass_2,0.95,0.3,Leading,88.5934,-32.3295,-4.0,0.0,0.9126,0.9121,0.9136,0.9,0.9107,0.9123,0.919,0,pass
113,Pass_2,0.95,0.3,Leading,88.5342,-39.3901,-3.0,0.0,0.9151,0.9146,0.9165,0.9,0.912,0.9145,0.9213,0,pass
114,Pass_2,0.95,0.3,Leading,88.4667,-46.4059,-2.0,0.0,0.9175,0.9171,0.9194,0.9,0.9134,0.9165,0.9237,0,pass
115,Pass_2,0.95,0.3,Leading,88.393,-53.2336,-1.0,0.0,0.9201,0.9197,0.9224,0.9,0.9148,0.9184,0.9264,0,pass
116,Pass_2,0.95,0.3,Leading,88.3127,-59.9834,0.0,0.0,0.9226,0.9222,0.9253,0.9,0.9163,0.9202,0.9291,0,pass
117,Pass_2,0.95,0.3,Leading,88.2256,-66.6956,1.0,0.0,0.9251,0.9248,0.9282,0.9,0.9178,0.922,0.9318,0,pass
118,Pass_2,0.95,0.3,Leading,88.1317,-73.394,2.0,0.0,0.9275,0.9273,0.9311,0.9,0.9194,0.9238,0.9345,0,pass
119,Pass_2,0.95,0.3,Leading,88.032,-80.0361,3.0,0.0,0.93,0.9297,0.934,0.9,0.9209,0.9256,0.9372,0,pass
120,Pass_2,0.95,0.3,Leading,87.9275,-86.5862,4.0,0.0,0.9324,0.9322,0.9368,0.9,0.9225,0.9273,0.9399,0,pass
121,Pass_2,0.95,0.3,Leading,87.8174,-93.1058,5.0,0.0,0.9349,0.9347,0.9397,0.9,0.9241,0.929,0.9426,0,pass
122,Pass_2,0.95,0.3,Leading,87.7018,-99.6133,6.0,0.0,0.9373,0.9371,0.9425,0.9,0.9256,0.9306,0.9452,0,pass
123,Pass_2,0.95,0.3,Leading,87.581,-106.0976,7.0,0.0,0.9396,0.9395,0.9453,0.9,0.9272,0.9323,0.9478,0,pass
124,Pass_2,0.95,0.3,Leading,87.4551,-112.5705,8.0,0.0,0.9419,0.9419,0.9481,0.9,0.9288,0.9339,0.9505,0,pass
125,Pass_2,0.95,0.3,Leading,87.3244,-119.0179,9.0,0.0,0.9442,0.9442,0.9509,0.9,0.9304,0.9355,0.9531,0,pass
126,Pass_2,0.95,0.3,Leading,87.1891,-125.4435,10.0,0.0,0.9465,0.9465,0.9536,0.9,0.9319,0.937,0.9556,0,pass
127,Pass_2,0.95,0.3,Leading,87.0493,-131.861,11.0,0.0,0.9487,0.9488,0.9564,0.9,0.9335,0.9386,0.9582,0,pass
128,Pass_2,0.95,0.3,Leading,86.9051,-138.2579,12.0,0.0,0.9509,0.9511,0.959,0.9,0.9351,0.9401,0.9607,0,pass
129,Pass_2,0.95,0.3,Leading,86.7571,-144.6286,13.0,0.0,0.9531,0.9533,0.9617,0.9,0.9366,0.9416,0.9632,0,pass
130,Pass_2,0.95,0.3,Leading,86.6051,-150.9818,14.0,0.0,0.9552,0.9555,0.9644,0.9,0.9382,0.9431,0.9657,0,pass
131,Pass_2,0.95,0.3,Leading,86.5274,-154.4264,15.0,0.0,0.9589,0.9592,0.9683,0.9026,0.9416,0.9464,0.9696,0,NA
132,Pass_2,0.95,0.3,Leading,86.5546,-153.9311,16.0,0.0,0.9646,0.9649,0.9741,0.9088,0.9476,0.9523,0.9754,0,NA
133,Pass_2,0.95,0.6,Lagging,174.0286,157.6732,-16.0,4.5,0.9266,0.9265,0.9221,0.989,1.0106,0.9245,0.9619,0,NA
134,Pass_2,0.95,0.6,Lagging,174.0683,158.1979,-15.0,4.5,0.9333,0.9331,0.9287,0.9953,1.0168,0.9311,0.9684,0,NA
135,Pass_2,0.95,0.6,Lagging,174.107,158.7205,-14.0,4.5,0.94,0.9398,0.9353,1.0015,1.023,0.9377,0.9749,0,NA
136,Pass_2,0.95,0.6,Lagging,174.1447,159.2406,-13.0,4.5,0.9466,0.9465,0.9419,1.0077,1.0292,0.9444,0.9814,0,NA
137,Pass_2,0.95,0.6,Lagging,174.1814,159.7594,-12.0,4.5,0.9533,0.9531,0.9485,1.014,1.0354,0.951,0.9879,0,NA
138,Pass_2,0.95,0.6,Lagging,174.2172,160.2759,-11.0,4.5,0.96,0.9598,0.9552,1.0202,1.0416,0.9576,0.9944,0,NA
139,Pass_2,0.95,0.6,Lagging,174.2521,160.7908,-10.0,4.5,0.9667,0.9665,0.9618,1.0265,1.0479,0.9642,1.0009,0,NA
140,Pass_2,0.95,0.6,Lagging,174.3015,161.6411,-9.0,4.5,0.9735,0.9732,0.9685,1.0329,1.0543,0.9709,1.0075,0,NA
141,Pass_2,0.95,0.6,Lagging,174.3362,162.1576,-8.0,4.5,0.9802,0.9799,0.9752,1.0392,1.0606,0.9775,1.014,0,NA
142,Pass_2,0.95,0.6,Lagging,174.3696,162.6824,-7.0,4.5,0.9869,0.9866,0.9818,1.0455,1.0668,0.9842,1.0206,0,NA
143,Pass_2,0.95,0.6,Lagging,174.4029,163.2136,-6.0,4.5,0.9936,0.9933,0.9884,1.0518,1.0731,0.9908,1.0271,0,NA
144,Pass_2,0.95,0.6,Lagging,174.436,163.7515,-5.0,4.5,1.0003,1.0,0.9951,1.0581,1.0794,0.9974,1.0336,0,NA
145,Pass_2,0.95,0.6,Lagging,174.4682,164.2991,-4.0,4.5,1.007,1.0067,1.0017,1.0644,1.0857,1.0041,1.0402,0,NA
146,Pass_2,0.95,0.6,Lagging,174.5002,164.8535,-3.0,4.5,1.0137,1.0134,1.0084,1.0708,1.092,1.0107,1.0467,0,NA
147,Pass_2,0.95,0.6,Lagging,174.5317,165.4163,-2.0,4.5,1.0204,1.0201,1.0151,1.0771,1.0984,1.0174,1.0533,0,NA
148,Pass_2,0.95,0.6,Lagging,174.7177,160.3574,-1.0,4.5,1.0245,1.0242,1.0193,1.0791,1.1,1.0215,1.0567,0,pass
149,Pass_2,0.95,0.6,Lagging,174.9455,153.3338,0.0,4.5,1.0277,1.0273,1.0226,1.0795,1.1,1.0247,1.0588,0,pass
150,Pass_2,0.95,0.6,Lagging,175.1175,146.2146,1.0,4.5,1.0308,1.0304,1.0258,1.08,1.1,1.0279,1.061,0,pass
151,Pass_2,0.95,0.6,Lagging,175.3204,139.1883,2.0,4.5,1.0339,1.0335,1.029,1.0804,1.1,1.0311,1.0631,0,pass
152,Pass_2,0.95,0.6,Lagging,175.5104,132.1663,3.0,4.5,1.037,1.0365,1.0322,1.0808,1.1,1.0342,1.0652,0,pass
153,Pass_2,0.95,0.6,Lagging,175.6876,125.1549,4.0,4.5,1.04,1.0395,1.0353,1.0812,1.1,1.0373,1.0673,0,pass
154,Pass_2,0.95,0.6,Lagging,175.8526,118.148,5.0,4.5,1.043,1.0424,1.0385,1.0816,1.1,1.0403,1.0693,0,pass
155,Pass_2,0.95,0.6,Lagging,176.0056,111.1549,6.0,4.5,1.046,1.0453,1.0415,1.0821,1.1,1.0433,1.0713,0,pass
156,Pass_2,0.95,0.6,Lagging,176.1469,104.17,7.0,4.5,1.0489,1.0482,1.0446,1.0825,1.1,1.0463,1.0733,0,pass
157,Pass_2,0.95,0.6,Lagging,176.277,97.1959,8.0,4.5,1.0518,1.0511,1.0476,1.0829,1.1,1.0493,1.0753,0,pass
158,Pass_2,0.95,0.6,Lagging,176.3963,90.2268,9.0,4.5,1.0546,1.0538,1.0505,1.0833,1.1,1.0522,1.0773,0,pass
159,Pass_2,0.95,0.6,Lagging,176.5048,83.2732,10.0,4.5,1.0574,1.0566,1.0535,1.0837,1.1,1.055,1.0792,0,pass
160,Pass_2,0.95,0.6,Lagging,176.603,76.3323,11.0,4.5,1.0602,1.0593,1.0564,1.0842,1.1,1.0579,1.0811,0,pass
161,Pass_2,0.95,0.6,Lagging,176.6913,69.4052,12.0,4.5,1.0629,1.062,1.0593,1.0846,1.1,1.0607,1.083,0,pass
162,Pass_2,0.95,0.6,Lagging,176.7698,62.4873,13.0,4.5,1.0656,1.0647,1.0621,1.085,1.1,1.0635,1.0848,0,pass
163,Pass_2,0.95,0.6,Lagging,176.8389,55.5813,14.0,4.5,1.0683,1.0673,1.0649,1.0854,1.1,1.0663,1.0866,0,pass
164,Pass_2,0.95,0.6,Lagging,176.8989,48.6927,15.0,4.5,1.0709,1.0699,1.0677,1.0859,1.1,1.069,1.0884,0,pass
165,Pass_2,0.95,0.6,Lagging,176.95,41.8184,16.0,4.5,1.0735,1.0725,1.0704,1.0863,1.1,1.0717,1.0902,0,pass
166,Pass_2,0.95,0.6,Leading,176.4463,-9.6391,-16.0,0.0,0.8564,0.8558,0.8553,0.8609,0.8757,0.8564,0.8738,0,fail
167,Pass_2,0.95,0.6,Leading,176.4678,-9.2666,-15.0,0.0,0.8625,0.8619,0.8614,0.867,0.8817,0.8625,0.8798,0,fail
168,Pass_2,0.95,0.6,Leading,176.4899,-8.8873,-14.0,0.0,0.8687,0.868,0.8675,0.8731,0.8877,0.8686,0.8858,0,fail
169,Pass_2,0.95,0.6,Leading,176.5123,-8.5026,-13.0,0.0,0.8748,0.8742,0.8736,0.8792,0.8937,0.8747,0.8918,0,fail
170,Pass_2,0.95,0.6,Leading,176.5345,-8.1114,-12.0,0.0,0.8809,0.8803,0.8797,0.8853,0.8997,0.8808,0.8978,0,fail
171,Pass_2,0.95,0.6,Leading,176.5569,-7.7171,-11.0,0.0,0.887,0.8864,0.8858,0.8914,0.9057,0.8869,0.9038,0,fail
172,Pass_2,0.95,0.6,Leading,176.5794,-7.3173,-10.0,0.0,0.8932,0.8925,0.8919,0.8975,0.9117,0.893,0.9098,0,fail
173,Pass_2,0.95,0.6,Leading,176.6016,-6.9147,-9.0,0.0,0.8993,0.8986,0.898,0.9036,0.9177,0.8991,0.9158,0,fail
174,Pass_2,0.95,0.6,Leading,176.5713,-18.1745,-8.0,0.0,0.9003,0.8996,0.8992,0.9,0.9151,0.9001,0.9163,0,pass
175,Pass_2,0.95,0.6,Leading,176.5573,-25.0932,-7.0,0.0,0.9032,0.9024,0.9021,0.9,0.9157,0.903,0.9188,0,pass
176,Pass_2,0.95,0.6,Leading,176.5337,-32.0568,-6.0,0.0,0.906,0.9051,0.905,0.9,0.9163,0.9058,0.9213,0,pass
177,Pass_2,0.95,0.6,Leading,176.501,-39.0317,-5.0,0.0,0.9088,0.9078,0.9078,0.9,0.9168,0.9086,0.9237,0,pass
178,Pass_2,0.95,0.6,Leading,176.4601,-45.9475,-4.0,0.0,0.9115,0.9105,0.9106,0.9,0.9173,0.9114,0.9261,0,pass
179,Pass_2,0.95,0.6,Leading,176.4108,-52.8636,-3.0,0.0,0.9142,0.9132,0.9134,0.9,0.9179,0.9141,0.9284,0,pass
180,Pass_2,0.95,0.6,Leading,176.3526,-59.8353,-2.0,0.0,0.9168,0.9158,0.9162,0.9,0.9183,0.9167,0.9307,0,pass
181,Pass_2,0.95,0.6,Leading,176.2878,-66.7061,-1.0,0.0,0.9195,0.9184,0.9189,0.9,0.9189,0.9193,0.933,0,pass
182,Pass_2,0.95,0.6,Leading,176.2146,-73.6301,0.0,0.0,0.9221,0.9209,0.9215,0.9,0.9194,0.9216,0.9353,0,pass
183,Pass_2,0.95,0.6,Leading,176.1342,-80.5347,1.0,0.0,0.9246,0.9234,0.9242,0.9,0.9199,0.924,0.9375,0,pass
184,Pass_2,0.95,0.6,Leading,176.0467,-87.4336,2.0,0.0,0.9271,0.9259,0.9268,0.9,0.9203,0.9263,0.9397,0,pass
185,Pass_2,0.95,0.6,Leading,175.9529,-94.2951,3.0,0.0,0.9296,0.9283,0.9294,0.9,0.9208,0.9286,0.9418,0,pass
186,Pass_2,0.95,0.6,Leading,175.8537,-101.082,4.0,0.0,0.9321,0.9307,0.9319,0.9,0.9214,0.9309,0.944,0,pass
187,Pass_2,0.95,0.6,Leading,175.7496,-107.7989,5.0,0.0,0.9346,0.9331,0.9345,0.9,0.9219,0.933,0.9461,0,pass
188,Pass_2,0.95,0.6,Leading,175.6408,-114.4422,6.0,0.0,0.937,0.9356,0.9371,0.9,0.9225,0.935,0.9483,0,pass
189,Pass_2,0.95,0.6,Leading,175.5268,-121.0678,7.0,0.0,0.9395,0.9379,0.9396,0.9,0.9231,0.9368,0.9504,0,pass
190,Pass_2,0.95,0.6,Leading,175.4063,-127.733,8.0,0.0,0.9419,0.9403,0.9421,0.9,0.9237,0.9386,0.9525,0,pass
191,Pass_2,0.95,0.6,Leading,175.2807,-134.3777,9.0,0.0,0.9442,0.9426,0.9445,0.9,0.9242,0.9403,0.9545,0,pass
192,Pass_2,0.95,0.6,Leading,175.1515,-140.957,10.0,0.0,0.9466,0.9449,0.947,0.9,0.9248,0.942,0.9566,0,pass
193,Pass_2,0.95,0.6,Leading,175.0164,-147.5658,11.0,0.0,0.9489,0.9471,0.9494,0.9,0.9254,0.9436,0.9586,0,pass
194,Pass_2,0.95,0.6,Leading,174.8768,-154.1571,12.0,0.0,0.9511,0.9493,0.9518,0.9,0.9259,0.9453,0.9606,0,pass
195,Pass_2,0.95,0.6,Leading,174.7339,-160.6931,13.0,0.0,0.9534,0.9515,0.9541,0.9,0.9265,0.9469,0.9625,0,pass
196,Pass_2,0.95,0.6,Leading,174.5861,-167.2396,14.0,0.0,0.9556,0.9537,0.9564,0.9,0.927,0.9485,0.9644,0,pass
197,Pass_2,0.95,0.6,Leading,174.4356,-173.7237,15.0,0.0,0.9578,0.9558,0.9587,0.9,0.9276,0.9501,0.9664,0,pass
198,Pass_2,0.95,0.6,Leading,174.2815,-180.1852,16.0,0.0,0.96,0.9579,0.961,0.9,0.9281,0.9516,0.9683,0,pass
199,Pass_2,0.95,1.0,Lagging,290.317,76.9529,-16.0,4.5,0.9017,0.9004,0.8941,0.9262,0.9804,0.8963,0.9405,0,fail
200,Pass_2,0.95,1.0,Lagging,290.3647,77.3976,-15.0,4.5,0.9081,0.9069,0.9006,0.9325,0.9862,0.9027,0.9467,0,NA
201,Pass_2,0.95,1.0,Lagging,290.4508,78.1543,-14.0,4.5,0.9147,0.9134,0.9071,0.9389,0.9924,0.9093,0.9531,0,NA
202,Pass_2,0.95,1.0,Lagging,290.5349,78.9041,-13.0,4.5,0.9213,0.92,0.9136,0.9454,0.9986,0.9158,0.9595,0,NA
203,Pass_2,0.95,1.0,Lagging,290.6172,79.6483,-12.0,4.5,0.9279,0.9266,0.9201,0.9518,1.0048,0.9223,0.9659,0,NA
204,Pass_2,0.95,1.0,Lagging,290.6978,80.3857,-11.0,4.5,0.9345,0.9332,0.9267,0.9582,1.011,0.9288,0.9723,0,NA
205,Pass_2,0.95,1.0,Lagging,290.7765,81.1176,-10.0,4.5,0.9411,0.9397,0.9332,0.9647,1.0172,0.9353,0.9788,0,NA
206,Pass_2,0.95,1.0,Lagging,290.8536,81.8437,-9.0,4.5,0.9477,0.9463,0.9397,0.9711,1.0235,0.9419,0.9852,0,NA
207,Pass_2,0.95,1.0,Lagging,290.929,82.5642,-8.0,4.5,0.9543,0.9529,0.9463,0.9775,1.0297,0.9484,0.9916,0,NA
208,Pass_2,0.95,1.0,Lagging,291.0027,83.28,-7.0,4.5,0.9609,0.9595,0.9528,0.984,1.0359,0.9549,0.998,0,NA
209,Pass_2,0.95,1.0,Lagging,291.0748,83.9899,-6.0,4.5,0.9675,0.9661,0.9593,0.9904,1.0422,0.9614,1.0045,0,NA
210,Pass_2,0.95,1.0,Lagging,291.1454,84.6947,-5.0,4.5,0.9742,0.9727,0.9659,0.9969,1.0484,0.968,1.0109,0,NA
211,Pass_2,0.95,1.0,Lagging,291.2144,85.3951,-4.0,4.5,0.9808,0.9793,0.9724,1.0033,1.0547,0.9745,1.0174,0,NA
212,Pass_2,0.95,1.0,Lagging,291.282,86.0904,-3.0,4.5,0.9874,0.9859,0.979,1.0097,1.0609,0.981,1.0238,0,NA
213,Pass_2,0.95,1.0,Lagging,291.348,86.7813,-2.0,4.5,0.994,0.9925,0.9855,1.0162,1.0672,0.9876,1.0302,0,NA
214,Pass_2,0.95,1.0,Lagging,291.4126,87.4682,-1.0,4.5,1.0006,0.9991,0.992,1.0226,1.0734,0.9941,1.0367,0,NA
215,Pass_2,0.95,1.0,Lagging,291.4757,88.1509,0.0,4.5,1.0072,1.0057,0.9986,1.0291,1.0797,1.0006,1.0432,0,NA
216,Pass_2,0.95,1.0,Lagging,291.5375,88.8295,1.0,4.5,1.0139,1.0123,1.0051,1.0355,1.086,1.0072,1.0496,0,NA
217,Pass_2,0.95,1.0,Lagging,291.598,89.5043,2.0,4.5,1.0205,1.0189,1.0117,1.042,1.0923,1.0137,1.0561,0,NA
218,Pass_2,0.95,1.0,Lagging,291.6571,90.175,3.0,4.5,1.0271,1.0255,1.0182,1.0484,1.0985,1.0203,1.0625,0,NA
219,Pass_2,0.95,1.0,Lagging,291.7963,85.0723,4.0,4.5,1.0309,1.0293,1.0223,1.0513,1.1,1.0243,1.0656,0,pass
220,Pass_2,0.95,1.0,Lagging,291.9496,78.2397,5.0,4.5,1.0339,1.0323,1.0256,1.0532,1.1,1.0275,1.0676,0,pass
221,Pass_2,0.95,1.0,Lagging,292.0915,71.4242,6.0,4.5,1.0368,1.0352,1.0288,1.055,1.1,1.0307,1.0696,0,pass
222,Pass_2,0.95,1.0,Lagging,292.2227,64.615,7.0,4.5,1.0397,1.0381,1.032,1.0568,1.1,1.0339,1.0716,0,pass
223,Pass_2,0.95,1.0,Lagging,292.3434,57.8182,8.0,4.5,1.0425,1.0409,1.0352,1.0587,1.1,1.037,1.0735,0,pass
224,Pass_2,0.95,1.0,Lagging,292.4538,51.033,9.0,4.5,1.0453,1.0437,1.0383,1.0605,1.1,1.0402,1.0754,0,pass
225,Pass_2,0.95,1.0,Lagging,292.5542,44.2606,10.0,4.5,1.0481,1.0465,1.0414,1.0623,1.1,1.0432,1.0773,0,pass
226,Pass_2,0.95,1.0,Lagging,292.645,37.5028,11.0,4.5,1.0508,1.0493,1.0445,1.0641,1.1,1.0463,1.0792,0,pass
227,Pass_2,0.95,1.0,Lagging,292.7265,30.756,12.0,4.5,1.0535,1.052,1.0476,1.0658,1.1,1.0493,1.081,0,pass
228,Pass_2,0.95,1.0,Lagging,292.7988,24.0247,13.0,4.5,1.0562,1.0547,1.0506,1.0676,1.1,1.0523,1.0828,0,pass
229,Pass_2,0.95,1.0,Lagging,292.8624,17.3121,14.0,4.5,1.0588,1.0573,1.0536,1.0694,1.1,1.0553,1.0846,0,pass
230,Pass_2,0.95,1.0,Lagging,292.9173,10.6055,15.0,4.5,1.0614,1.06,1.0566,1.0712,1.1,1.0583,1.0864,0,pass
231,Pass_2,0.95,1.0,Lagging,292.964,3.9216,16.0,4.5,1.064,1.0626,1.0596,1.0729,1.1,1.0612,1.0881,0,pass
232,Pass_2,0.95,1.0,Leading,290.2191,-66.7785,-16.0,0.0,0.8402,0.8396,0.8393,0.8431,0.87,0.8409,0.8688,0,fail
233,Pass_2,0.95,1.0,Leading,290.3314,-65.8934,-15.0,0.0,0.8464,0.8458,0.8455,0.8495,0.8761,0.8471,0.8748,0,fail
234,Pass_2,0.95,1.0,Leading,290.4409,-65.0209,-14.0,0.0,0.8527,0.852,0.8517,0.8558,0.8822,0.8533,0.8809,0,fail
235,Pass_2,0.95,1.0,Leading,290.6213,-63.5868,-13.0,0.0,0.8591,0.8585,0.8582,0.8626,0.8886,0.8597,0.8871,0,fail
236,Pass_2,0.95,1.0,Leading,290.7123,-62.8383,-12.0,0.0,0.8653,0.8646,0.8643,0.8689,0.8946,0.8659,0.8931,0,fail
237,Pass_2,0.95,1.0,Leading,290.8029,-62.0909,-11.0,0.0,0.8715,0.8708,0.8705,0.8751,0.9006,0.872,0.8991,0,fail
238,Pass_2,0.95,1.0,Leading,290.8926,-61.3398,-10.0,0.0,0.8777,0.877,0.8766,0.8814,0.9067,0.8782,0.9051,0,fail
239,Pass_2,0.95,1.0,Leading,290.9817,-60.5884,-9.0,0.0,0.8839,0.8831,0.8828,0.8877,0.9127,0.8844,0.9112,0,fail
240,Pass_2,0.95,1.0,Leading,291.0691,-59.838,-8.0,0.0,0.8901,0.8893,0.889,0.8939,0.9188,0.8905,0.9172,0,fail
241,Pass_2,0.95,1.0,Leading,291.1559,-59.0874,-7.0,0.0,0.8963,0.8955,0.8951,0.9002,0.9249,0.8967,0.9232,0,fail
242,Pass_2,0.95,1.0,Leading,291.1454,-64.962,-6.0,0.0,0.8995,0.8987,0.8985,0.9014,0.9262,0.9,0.9261,0,pass
243,Pass_2,0.95,1.0,Leading,291.0901,-74.3794,-5.0,0.0,0.9011,0.9003,0.9003,0.9,0.9249,0.9018,0.9273,0,pass
244,Pass_2,0.95,1.0,Leading,291.0504,-81.9197,-4.0,0.0,0.9035,0.9027,0.9029,0.9,0.925,0.9043,0.9293,0,pass
245,Pass_2,0.95,1.0,Leading,291.0012,-89.4383,-3.0,0.0,0.9059,0.905,0.9055,0.9,0.9251,0.9068,0.9313,0,pass
246,Pass_2,0.95,1.0,Leading,290.9419,-96.9854,-2.0,0.0,0.9082,0.9073,0.908,0.9,0.9251,0.9092,0.9333,0,pass
247,Pass_2,0.95,1.0,Leading,290.8739,-104.5064,-1.0,0.0,0.9105,0.9096,0.9104,0.9,0.9251,0.9116,0.9352,0,pass
248,Pass_2,0.95,1.0,Leading,290.7978,-111.9772,0.0,0.0,0.9128,0.9118,0.9129,0.9,0.9252,0.9138,0.9371,0,pass
249,Pass_2,0.95,1.0,Leading,290.7124,-119.4866,1.0,0.0,0.915,0.914,0.9153,0.9,0.9252,0.9158,0.939,0,pass
250,Pass_2,0.95,1.0,Leading,290.6191,-126.965,2.0,0.0,0.9171,0.9161,0.9177,0.9,0.9253,0.9178,0.9408,0,pass
251,Pass_2,0.95,1.0,Leading,290.5191,-134.3832,3.0,0.0,0.9193,0.9182,0.92,0.9,0.9253,0.9197,0.9426,0,pass
252,Pass_2,0.95,1.0,Leading,290.4184,-141.5232,4.0,0.0,0.9215,0.9204,0.9225,0.9,0.9256,0.9218,0.9446,0,pass
253,Pass_2,0.95,1.0,Leading,290.3127,-148.5868,5.0,0.0,0.9238,0.9226,0.9249,0.9,0.9258,0.9239,0.9465,0,pass
254,Pass_2,0.95,1.0,Leading,290.2,-155.6634,6.0,0.0,0.9259,0.9248,0.9273,0.9,0.9261,0.9259,0.9483,0,pass
255,Pass_2,0.95,1.0,Leading,290.0812,-162.7225,7.0,0.0,0.9281,0.9269,0.9297,0.9,0.9263,0.9279,0.9502,0,pass
256,Pass_2,0.95,1.0,Leading,289.957,-169.7455,8.0,0.0,0.9302,0.929,0.932,0.9,0.9266,0.9299,0.952,0,pass
257,Pass_2,0.95,1.0,Leading,289.8278,-176.736,9.0,0.0,0.9323,0.9311,0.9343,0.9,0.9269,0.9318,0.9538,0,pass
258,Pass_2,0.95,1.0,Leading,289.7557,-181.6899,10.0,0.0,0.9354,0.9341,0.9376,0.9017,0.9286,0.9347,0.9566,0,NA
259,Pass_2,0.95,1.0,Leading,289.8642,-180.7136,11.0,0.0,0.9414,0.9401,0.9436,0.908,0.9347,0.9407,0.9625,0,NA
260,Pass_2,0.95,1.0,Leading,289.9701,-179.7503,12.0,0.0,0.9474,0.9461,0.9495,0.9143,0.9408,0.9467,0.9684,0,NA
261,Pass_2,0.95,1.0,Leading,290.0736,-178.7987,13.0,0.0,0.9534,0.9521,0.9555,0.9207,0.9469,0.9527,0.9742,0,NA
262,Pass_2,0.95,1.0,Leading,290.1747,-177.86,14.0,0.0,0.9594,0.9581,0.9615,0.927,0.953,0.9587,0.9801,0,NA
263,Pass_2,0.95,1.0,Leading,290.2734,-176.9326,15.0,0.0,0.9654,0.964,0.9675,0.9333,0.9591,0.9647,0.986,0,NA
264,Pass_2,0.95,1.0,Leading,290.3699,-176.017,16.0,0.0,0.9714,0.97,0.9735,0.9396,0.9651,0.9707,0.9919,0,NA
265,Pass_2,0.98,0.0,Lagging,3.6226,170.9437,-16.0,4.5,0.9549,0.9524,0.9418,0.9421,1.023,0.9419,0.9769,0,NA
266,Pass_2,0.98,0.0,Lagging,3.6127,171.3327,-15.0,4.5,0.9617,0.9592,0.9485,0.9488,1.0294,0.9486,0.9836,0,NA
267,Pass_2,0.98,0.0,Lagging,3.6029,171.7277,-14.0,4.5,0.9685,0.966,0.9552,0.9555,1.0358,0.9553,0.9903,0,NA
268,Pass_2,0.98,0.0,Lagging,3.5932,172.1281,-13.0,4.5,0.9753,0.9728,0.9619,0.9622,1.0422,0.962,0.997,0,NA
269,Pass_2,0.98,0.0,Lagging,3.5837,172.5329,-12.0,4.5,0.9821,0.9796,0.9686,0.9689,1.0486,0.9687,1.0037,0,NA
270,Pass_2,0.98,0.0,Lagging,3.5743,172.941,-11.0,4.5,0.989,0.9863,0.9753,0.9756,1.0551,0.9754,1.0104,0,NA
271,Pass_2,0.98,0.0,Lagging,3.565,173.3533,-10.0,4.5,0.9958,0.9931,0.982,0.9823,1.0615,0.9821,1.0171,0,NA
272,Pass_2,0.98,0.0,Lagging,3.5556,173.7683,-9.0,4.5,1.0026,0.9999,0.9887,0.989,1.068,0.9888,1.0239,0,NA
273,Pass_2,0.98,0.0,Lagging,3.547,174.1862,-8.0,4.5,1.0094,1.0067,0.9954,0.9957,1.0745,0.9955,1.0306,0,NA
274,Pass_2,0.98,0.0,Lagging,3.5377,174.6073,-7.0,4.5,1.0163,1.0135,1.0021,1.0024,1.0809,1.0022,1.0373,0,NA
275,Pass_2,0.98,0.0,Lagging,3.5293,175.0315,-6.0,4.5,1.0231,1.0204,1.0088,1.0091,1.0874,1.009,1.0441,0,NA
276,Pass_2,0.98,0.0,Lagging,3.5203,175.4591,-5.0,4.5,1.03,1.0272,1.0156,1.0159,1.0939,1.0157,1.0508,0,NA
277,Pass_2,0.98,0.0,Lagging,3.478,175.5508,-4.0,4.5,1.0366,1.0339,1.0222,1.023,1.1,1.0223,1.0573,0,pass
278,Pass_2,0.98,0.0,Lagging,3.2359,168.6936,-3.0,4.5,1.04,1.0373,1.0261,1.0271,1.1,1.0262,1.0596,0,pass
279,Pass_2,0.98,0.0,Lagging,3.0075,161.8501,-2.0,4.5,1.0433,1.0407,1.03,1.0312,1.1,1.0301,1.062,0,pass
280,Pass_2,0.98,0.0,Lagging,2.7925,155.0109,-1.0,4.5,1.0466,1.0441,1.0339,1.0353,1.1,1.034,1.0643,0,pass
281,Pass_2,0.98,0.0,Lagging,2.5902,148.1835,0.0,4.5,1.0499,1.0475,1.0377,1.0394,1.1,1.0379,1.0665,0,pass
282,Pass_2,0.98,0.0,Lagging,2.4007,141.3702,1.0,4.5,1.0531,1.0508,1.0415,1.0435,1.1,1.0417,1.0688,0,pass
283,Pass_2,0.98,0.0,Lagging,2.2228,134.5609,2.0,4.5,1.0563,1.0541,1.0453,1.0476,1.1,1.0455,1.071,0,pass
284,Pass_2,0.98,0.0,Lagging,2.057,127.7692,3.0,4.5,1.0595,1.0573,1.0491,1.0517,1.1,1.0492,1.0732,0,pass
285,Pass_2,0.98,0.0,Lagging,1.9022,120.9914,4.0,4.5,1.0626,1.0605,1.0528,1.0558,1.1,1.053,1.0753,0,pass
286,Pass_2,0.98,0.0,Lagging,1.7583,114.2239,5.0,4.5,1.0657,1.0637,1.0565,1.0599,1.1,1.0567,1.0774,0,pass
287,Pass_2,0.98,0.0,Lagging,1.7496,106.7405,6.0,4.5,1.0686,1.0665,1.0596,1.0599,1.1,1.0597,1.0795,0,pass
288,Pass_2,0.98,0.0,Lagging,1.6401,99.914,7.0,4.5,1.0716,1.0696,1.0632,1.0635,1.1,1.0633,1.0816,0,pass
289,Pass_2,0.98,0.0,Lagging,1.5415,93.1,8.0,4.5,1.0746,1.0726,1.0667,1.0671,1.1,1.0668,1.0836,0,pass
290,Pass_2,0.98,0.0,Lagging,1.4534,86.2966,9.0,4.5,1.0775,1.0756,1.0702,1.0706,1.1,1.0704,1.0857,0,pass
291,Pass_2,0.98,0.0,Lagging,1.3754,79.5033,10.0,4.5,1.0804,1.0786,1.0737,1.0741,1.1,1.0739,1.0877,0,pass
292,Pass_2,0.98,0.0,Lagging,1.3073,72.7224,11.0,4.5,1.0832,1.0815,1.0772,1.0776,1.1,1.0774,1.0896,0,pass
293,Pass_2,0.98,0.0,Lagging,1.2487,65.956,12.0,4.5,1.086,1.0844,1.0807,1.081,1.1,1.0808,1.0916,0,pass
294,Pass_2,0.98,0.0,Lagging,1.1993,59.2001,13.0,4.5,1.0888,1.0873,1.0841,1.0845,1.1,1.0842,1.0935,0,pass
295,Pass_2,0.98,0.0,Lagging,1.1589,52.4609,14.0,4.5,1.0915,1.0901,1.0875,1.0879,1.1,1.0876,1.0954,0,pass
296,Pass_2,0.98,0.0,Lagging,1.1271,45.7414,15.0,4.5,1.0942,1.0929,1.0909,1.0913,1.1,1.091,1.0973,0,pass
297,Pass_2,0.98,0.0,Lagging,1.1035,39.0363,16.0,4.5,1.0969,1.0957,1.0942,1.0947,1.1,1.0944,1.0991,0,pass
298,Pass_2,0.98,0.0,Leading,0.6945,21.5265,-16.0,0.0,0.89,0.8894,0.8887,0.889,0.8915,0.8888,0.8914,0,fail
299,Pass_2,0.98,0.0,Leading,0.7086,21.7422,-15.0,0.0,0.8962,0.8956,0.8949,0.8952,0.8978,0.8951,0.8977,0,fail
300,Pass_2,0.98,0.0,Leading,0.7232,19.6911,-14.0,0.0,0.9015,0.9009,0.9004,0.9,0.9019,0.9005,0.9027,0,pass
301,Pass_2,0.98,0.0,Leading,0.7205,11.7389,-13.0,0.0,0.9041,0.9036,0.9037,0.9,0.9041,0.9033,0.9045,0,pass
302,Pass_2,0.98,0.0,Leading,0.7306,4.5426,-12.0,0.0,0.907,0.9066,0.9073,0.9,0.9077,0.9056,0.9077,0,pass
303,Pass_2,0.98,0.0,Leading,0.7511,-2.4307,-11.0,0.0,0.91,0.9097,0.9108,0.9,0.9113,0.9078,0.9113,0,pass
304,Pass_2,0.98,0.0,Leading,0.7824,-9.3943,-10.0,0.0,0.9129,0.9127,0.9144,0.9,0.9148,0.91,0.9148,0,pass
305,Pass_2,0.98,0.0,Leading,0.8222,-16.2241,-9.0,0.0,0.9159,0.9158,0.918,0.9,0.9184,0.912,0.9184,0,pass
306,Pass_2,0.98,0.0,Leading,0.8705,-22.962,-8.0,0.0,0.9188,0.9188,0.9216,0.9,0.922,0.9141,0.922,0,pass
307,Pass_2,0.98,0.0,Leading,0.927,-29.6874,-7.0,0.0,0.9217,0.9219,0.9251,0.9,0.9255,0.9161,0.9256,0,pass
308,Pass_2,0.98,0.0,Leading,0.9922,-36.4021,-6.0,0.0,0.9246,0.9248,0.9287,0.9,0.9291,0.9181,0.9291,0,pass
309,Pass_2,0.98,0.0,Leading,1.0648,-43.1029,-5.0,0.0,0.9274,0.9278,0.9322,0.9,0.9326,0.92,0.9326,0,pass
310,Pass_2,0.98,0.0,Leading,1.145,-49.7945,-4.0,0.0,0.9302,0.9307,0.9357,0.9,0.9361,0.922,0.9361,0,pass
311,Pass_2,0.98,0.0,Leading,1.2326,-56.4775,-3.0,0.0,0.933,0.9336,0.9391,0.9,0.9395,0.9239,0.9396,0,pass
312,Pass_2,0.98,0.0,Leading,1.3271,-63.142,-2.0,0.0,0.9357,0.9364,0.9425,0.9,0.943,0.9258,0.943,0,pass
313,Pass_2,0.98,0.0,Leading,1.4282,-69.7931,-1.0,0.0,0.9384,0.9392,0.946,0.9,0.9464,0.9276,0.9464,0,pass
314,Pass_2,0.98,0.0,Leading,1.5359,-76.4306,0.0,0.0,0.9411,0.942,0.9493,0.9,0.9498,0.9295,0.9498,0,pass
315,Pass_2,0.98,0.0,Leading,1.6497,-83.0523,1.0,0.0,0.9437,0.9447,0.9527,0.9,0.9531,0.9313,0.9531,0,pass
316,Pass_2,0.98,0.0,Leading,1.7696,-89.6563,2.0,0.0,0.9462,0.9474,0.956,0.9,0.9565,0.933,0.9565,0,pass
317,Pass_2,0.98,0.0,Leading,1.895,-96.241,3.0,0.0,0.9488,0.9501,0.9593,0.9,0.9598,0.9348,0.9598,0,pass
318,Pass_2,0.98,0.0,Leading,2.0256,-102.8125,4.0,0.0,0.9513,0.9528,0.9626,0.9,0.9631,0.9365,0.9631,0,pass
319,Pass_2,0.98,0.0,Leading,2.1617,-109.3697,5.0,0.0,0.9538,0.9554,0.9659,0.9,0.9663,0.9383,0.9664,0,pass
320,Pass_2,0.98,0.0,Leading,2.3027,-115.9022,6.0,0.0,0.9562,0.958,0.9692,0.9,0.9696,0.9399,0.9696,0,pass
321,Pass_2,0.98,0.0,Leading,2.4485,-122.4242,7.0,0.0,0.9586,0.9605,0.9724,0.9,0.9728,0.9416,0.9728,0,pass
322,Pass_2,0.98,0.0,Leading,2.5985,-128.9183,8.0,0.0,0.961,0.963,0.9756,0.9,0.976,0.9433,0.9761,0,pass
323,Pass_2,0.98,0.0,Leading,2.7532,-135.3988,9.0,0.0,0.9634,0.9655,0.9788,0.9,0.9792,0.9449,0.9792,0,pass
324,Pass_2,0.98,0.0,Leading,2.7659,-136.0604,10.0,0.0,0.9687,0.9709,0.9843,0.9054,0.9847,0.9502,0.9848,0,NA
325,Pass_2,0.98,0.0,Leading,2.7517,-135.6313,11.0,0.0,0.9746,0.9768,0.9903,0.9118,0.9907,0.9563,0.9908,0,NA
326,Pass_2,0.98,0.0,Leading,2.738,-135.1983,12.0,0.0,0.9806,0.9827,0.9963,0.9181,0.9967,0.9624,0.9967,0,NA
327,Pass_2,0.98,0.0,Leading,2.7243,-134.7618,13.0,0.0,0.9865,0.9887,1.0022,0.9245,1.0027,0.9685,1.0027,0,NA
328,Pass_2,0.98,0.0,Leading,2.7106,-134.322,14.0,0.0,0.9924,0.9946,1.0082,0.9309,1.0087,0.9745,1.0087,0,NA
329,Pass_2,0.98,0.0,Leading,2.6972,-133.878,15.0,0.0,0.9984,1.0005,1.0142,0.9373,1.0147,0.9806,1.0147,0,NA
330,Pass_2,0.98,0.0,Leading,2.684,-133.4284,16.0,0.0,1.0043,1.0065,1.0202,0.9436,1.0207,0.9867,1.0207,0,NA
331,Pass_2,0.98,0.3,Lagging,85.9746,171.959,-16.0,4.5,0.9555,0.9542,0.9468,0.9813,1.031,0.9481,0.984,0,NA
332,Pass_2,0.98,0.3,Lagging,85.9914,172.3769,-15.0,4.5,0.9623,0.961,0.9535,0.9878,1.0374,0.9548,0.9907,0,NA
333,Pass_2,0.98,0.3,Lagging,86.0081,172.8014,-14.0,4.5,0.9691,0.9678,0.9602,0.9943,1.0438,0.9615,0.9974,0,NA
334,Pass_2,0.98,0.3,Lagging,86.0243,173.2307,-13.0,4.5,0.9759,0.9746,0.967,1.0008,1.0502,0.9683,1.004,0,NA
335,Pass_2,0.98,0.3,Lagging,86.0404,173.6661,-12.0,4.5,0.9828,0.9814,0.9737,1.0074,1.0566,0.975,1.0107,0,NA
336,Pass_2,0.98,0.3,Lagging,86.0563,174.1054,-11.0,4.5,0.9896,0.9882,0.9805,1.0139,1.063,0.9818,1.0174,0,NA
337,Pass_2,0.98,0.3,Lagging,86.0718,174.5484,-10.0,4.5,0.9964,0.995,0.9872,1.0205,1.0695,0.9885,1.0241,0,NA
338,Pass_2,0.98,0.3,Lagging,86.0868,174.9952,-9.0,4.5,1.0033,1.0018,0.994,1.027,1.0759,0.9953,1.0308,0,NA
339,Pass_2,0.98,0.3,Lagging,86.1019,175.446,-8.0,4.5,1.0101,1.0087,1.0007,1.0336,1.0823,1.002,1.0375,0,NA
340,Pass_2,0.98,0.3,Lagging,86.1162,175.9007,-7.0,4.5,1.017,1.0155,1.0075,1.0402,1.0888,1.0088,1.0442,0,NA
341,Pass_2,0.98,0.3,Lagging,86.1306,176.3592,-6.0,4.5,1.0239,1.0223,1.0143,1.0467,1.0953,1.0155,1.051,0,NA
342,Pass_2,0.98,0.3,Lagging,86.2076,174.7593,-5.0,4.5,1.0298,1.0283,1.0202,1.0521,1.1,1.0215,1.0565,0,pass
343,Pass_2,0.98,0.3,Lagging,86.4464,167.5747,-4.0,4.5,1.0332,1.0317,1.0239,1.0542,1.1,1.0251,1.0589,0,pass
344,Pass_2,0.98,0.3,Lagging,86.6702,160.3879,-3.0,4.5,1.0365,1.035,1.0275,1.0562,1.1,1.0287,1.0612,0,pass
345,Pass_2,0.98,0.3,Lagging,86.88,153.2093,-2.0,4.5,1.0398,1.0383,1.0311,1.0583,1.1,1.0323,1.0634,0,pass
346,Pass_2,0.98,0.3,Lagging,87.0759,146.0362,-1.0,4.5,1.0431,1.0416,1.0347,1.0603,1.1,1.0358,1.0657,0,pass
347,Pass_2,0.98,0.3,Lagging,87.2578,138.8689,0.0,4.5,1.0463,1.0448,1.0383,1.0623,1.1,1.0393,1.0679,0,pass
348,Pass_2,0.98,0.3,Lagging,87.4271,131.7107,1.0,4.5,1.0495,1.048,1.0418,1.0643,1.1,1.0428,1.0701,0,pass
349,Pass_2,0.98,0.3,Lagging,87.5839,124.5598,2.0,4.5,1.0526,1.0512,1.0452,1.0663,1.1,1.0462,1.0723,0,pass
350,Pass_2,0.98,0.3,Lagging,87.7282,117.4195,3.0,4.5,1.0557,1.0543,1.0487,1.0683,1.1,1.0496,1.0744,0,pass
351,Pass_2,0.98,0.3,Lagging,87.8608,110.2901,4.0,4.5,1.0588,1.0574,1.0521,1.0703,1.1,1.053,1.0765,0,pass
352,Pass_2,0.98,0.3,Lagging,87.9813,103.1732,5.0,4.5,1.0618,1.0604,1.0555,1.0723,1.1,1.0564,1.0786,0,pass
353,Pass_2,0.98,0.3,Lagging,88.091,96.0654,6.0,4.5,1.0648,1.0635,1.0588,1.0743,1.1,1.0597,1.0807,0,pass
354,Pass_2,0.98,0.3,Lagging,88.1896,88.9719,7.0,4.5,1.0678,1.0664,1.0621,1.0762,1.1,1.063,1.0827,0,pass
355,Pass_2,0.98,0.3,Lagging,88.2782,81.8874,8.0,4.5,1.0707,1.0694,1.0654,1.0782,1.1,1.0662,1.0847,0,pass
356,Pass_2,0.98,0.3,Lagging,88.3561,74.8193,9.0,4.5,1.0736,1.0723,1.0687,1.0801,1.1,1.0695,1.0867,0,pass
357,Pass_2,0.98,0.3,Lagging,88.4245,67.7705,10.0,4.5,1.0764,1.0751,1.0719,1.0821,1.1,1.0727,1.0887,0,pass
358,Pass_2,0.98,0.3,Lagging,88.4671,60.6062,11.0,4.5,1.0792,1.0779,1.0751,1.084,1.1,1.0758,1.0906,0,pass
359,Pass_2,0.98,0.3,Lagging,88.5159,53.5664,12.0,4.5,1.0819,1.0807,1.0782,1.0859,1.1,1.0789,1.0925,0,pass
360,Pass_2,0.98,0.3,Lagging,88.5555,46.5423,13.0,4.5,1.0847,1.0835,1.0814,1.0878,1.1,1.082,1.0944,0,pass
361,Pass_2,0.98,0.3,Lagging,88.5864,39.5312,14.0,4.5,1.0874,1.0862,1.0845,1.0897,1.1,1.0851,1.0962,0,pass
362,Pass_2,0.98,0.3,Lagging,88.6086,32.5317,15.0,4.5,1.09,1.0889,1.0876,1.0916,1.1,1.0882,1.0981,0,pass
363,Pass_2,0.98,0.3,Lagging,88.6365,30.0481,16.0,4.5,1.095,1.0939,1.0927,1.0962,1.1039,1.0933,1.1027,0,fail
364,Pass_2,0.98,0.3,Leading,88.7733,14.5895,-16.0,0.0,0.8893,0.8887,0.8881,0.892,0.8992,0.8888,0.8979,0,fail
365,Pass_2,0.98,0.3,Leading,88.7687,14.8563,-15.0,0.0,0.8956,0.895,0.8944,0.8982,0.9055,0.895,0.9042,0,fail
366,Pass_2,0.98,0.3,Leading,88.7568,11.7984,-14.0,0.0,0.9005,0.8999,0.8994,0.9025,0.9091,0.9,0.9087,0,pass
367,Pass_2,0.98,0.3,Leading,88.7525,-0.6446,-13.0,0.0,0.9013,0.9008,0.9008,0.9,0.9057,0.9014,0.9091,0,pass
368,Pass_2,0.98,0.3,Leading,88.7328,-8.5925,-12.0,0.0,0.904,0.9035,0.9039,0.9,0.9062,0.9043,0.9115,0,pass
369,Pass_2,0.98,0.3,Leading,88.7023,-16.1705,-11.0,0.0,0.9069,0.9063,0.9071,0.9,0.9077,0.9069,0.914,0,pass
370,Pass_2,0.98,0.3,Leading,88.6608,-23.741,-10.0,0.0,0.9096,0.9091,0.9102,0.9,0.9091,0.9095,0.9164,0,pass
371,Pass_2,0.98,0.3,Leading,88.6087,-31.2994,-9.0,0.0,0.9123,0.9119,0.9133,0.9,0.9105,0.9121,0.9189,0,pass
372,Pass_2,0.98,0.3,Leading,88.5464,-38.846,-8.0,0.0,0.915,0.9146,0.9164,0.9,0.9119,0.9145,0.9213,0,pass
373,Pass_2,0.98,0.3,Leading,88.5012,-46.2291,-7.0,0.0,0.9177,0.9173,0.9195,0.9,0.9133,0.9166,0.9237,0,pass
374,Pass_2,0.98,0.3,Leading,88.4232,-53.5204,-6.0,0.0,0.9204,0.9201,0.9226,0.9,0.9149,0.9186,0.9266,0,pass
375,Pass_2,0.98,0.3,Leading,88.3374,-60.7343,-5.0,0.0,0.9231,0.9228,0.9257,0.9,0.9165,0.9206,0.9295,0,pass
376,Pass_2,0.98,0.3,Leading,88.2438,-67.9139,-4.0,0.0,0.9258,0.9255,0.9288,0.9,0.9181,0.9226,0.9324,0,pass
377,Pass_2,0.98,0.3,Leading,88.1428,-75.0821,-3.0,0.0,0.9284,0.9282,0.9319,0.9,0.9196,0.9245,0.9352,0,pass
378,Pass_2,0.98,0.3,Leading,88.0363,-82.1258,-2.0,0.0,0.9311,0.9309,0.9349,0.9,0.9213,0.9263,0.9381,0,pass
379,Pass_2,0.98,0.3,Leading,87.9231,-89.1305,-1.0,0.0,0.9337,0.9335,0.938,0.9,0.9229,0.9282,0.9409,0,pass
380,Pass_2,0.98,0.3,Leading,87.8035,-96.1063,0.0,0.0,0.9363,0.9362,0.941,0.9,0.9246,0.93,0.9438,0,pass
381,Pass_2,0.98,0.3,Leading,87.6781,-103.069,1.0,0.0,0.9389,0.9388,0.944,0.9,0.9263,0.9317,0.9466,0,pass
382,Pass_2,0.98,0.3,Leading,87.5466,-110.0091,2.0,0.0,0.9414,0.9413,0.947,0.9,0.9279,0.9335,0.9494,0,pass
383,Pass_2,0.98,0.3,Leading,87.4093,-116.9371,3.0,0.0,0.9439,0.9439,0.9499,0.9,0.9296,0.9352,0.9521,0,pass
384,Pass_2,0.98,0.3,Leading,87.2665,-123.851,4.0,0.0,0.9463,0.9463,0.9529,0.9,0.9312,0.9369,0.9549,0,pass
385,Pass_2,0.98,0.3,Leading,87.1184,-130.7389,5.0,0.0,0.9487,0.9488,0.9558,0.9,0.9329,0.9386,0.9576,0,pass
386,Pass_2,0.98,0.3,Leading,86.9656,-137.6148,6.0,0.0,0.9511,0.9512,0.9586,0.9,0.9345,0.9402,0.9603,0,pass
387,Pass_2,0.98,0.3,Leading,86.8078,-144.4666,7.0,0.0,0.9535,0.9536,0.9615,0.9,0.9361,0.9419,0.9629,0,pass
388,Pass_2,0.98,0.3,Leading,86.6461,-151.2946,8.0,0.0,0.9558,0.956,0.9643,0.9,0.9378,0.9435,0.9656,0,pass
389,Pass_2,0.98,0.3,Leading,86.6239,-152.5035,9.0,0.0,0.9609,0.9611,0.9695,0.9049,0.9429,0.9485,0.9708,0,NA
390,Pass_2,0.98,0.3,Leading,86.6452,-152.0388,10.0,0.0,0.9668,0.967,0.9755,0.9112,0.949,0.9545,0.9767,0,NA
391,Pass_2,0.98,0.3,Leading,86.6659,-151.5692,11.0,0.0,0.9727,0.9729,0.9814,0.9176,0.9551,0.9606,0.9827,0,NA
392,Pass_2,0.98,0.3,Leading,86.6867,-151.093,12.0,0.0,0.9787,0.9789,0.9874,0.9239,0.9613,0.9666,0.9886,0,NA
393,Pass_2,0.98,0.3,Leading,86.7078,-150.6103,13.0,0.0,0.9846,0.9848,0.9933,0.9302,0.9674,0.9727,0.9946,0,NA
394,Pass_2,0.98,0.3,Leading,86.729,-150.1239,14.0,0.0,0.9905,0.9907,0.9993,0.9366,0.9735,0.9787,1.0005,0,NA
395,Pass_2,0.98,0.3,Leading,86.7496,-149.6309,15.0,0.0,0.9965,0.9966,1.0052,0.9429,0.9797,0.9848,1.0065,0,NA
396,Pass_2,0.98,0.3,Leading,86.7706,-149.129,16.0,0.0,1.0025,1.0026,1.0112,0.9493,0.9858,0.9909,1.0125,0,NA
397,Pass_2,0.98,0.6,Lagging,174.2654,161.7251,-16.0,4.5,0.9529,0.9527,0.9484,1.0139,1.0351,0.9508,0.9875,0,NA
398,Pass_2,0.98,0.6,Lagging,174.3013,162.2217,-15.0,4.5,0.9597,0.9595,0.9552,1.0203,1.0415,0.9576,0.9941,0,NA
399,Pass_2,0.98,0.6,Lagging,174.3371,162.7281,-14.0,4.5,0.9666,0.9664,0.9619,1.0267,1.0478,0.9643,1.0008,0,NA
400,Pass_2,0.98,0.6,Lagging,174.3724,163.2424,-13.0,4.5,0.9734,0.9732,0.9687,1.0331,1.0542,0.9711,1.0075,0,NA
401,Pass_2,0.98,0.6,Lagging,174.407,163.7661,-12.0,4.5,0.9803,0.98,0.9755,1.0395,1.0607,0.9779,1.0141,0,NA
402,Pass_2,0.98,0.6,Lagging,174.4416,164.296,-11.0,4.5,0.9871,0.9869,0.9823,1.046,1.0671,0.9847,1.0208,0,NA
403,Pass_2,0.98,0.6,Lagging,174.4757,164.8344,-10.0,4.5,0.994,0.9937,0.9891,1.0524,1.0735,0.9915,1.0275,0,NA
404,Pass_2,0.98,0.6,Lagging,174.5092,165.379,-9.0,4.5,1.0009,1.0006,0.9959,1.0589,1.08,0.9983,1.0342,0,NA
405,Pass_2,0.98,0.6,Lagging,174.5429,165.9308,-8.0,4.5,1.0077,1.0075,1.0028,1.0654,1.0864,1.0051,1.0409,0,NA
406,Pass_2,0.98,0.6,Lagging,174.5767,166.4896,-7.0,4.5,1.0146,1.0143,1.0096,1.0719,1.0929,1.0119,1.0476,0,NA
407,Pass_2,0.98,0.6,Lagging,174.6091,167.0555,-6.0,4.5,1.0215,1.0212,1.0164,1.0784,1.0994,1.0187,1.0544,0,NA
408,Pass_2,0.98,0.6,Lagging,174.8371,160.3999,-5.0,4.5,1.0252,1.0249,1.0202,1.0794,1.1,1.0225,1.0571,0,pass
409,Pass_2,0.98,0.6,Lagging,175.0722,152.9405,-4.0,4.5,1.0286,1.0282,1.0237,1.0798,1.1,1.0259,1.0594,0,pass
410,Pass_2,0.98,0.6,Lagging,175.2387,145.4616,-3.0,4.5,1.0319,1.0314,1.0271,1.0803,1.1,1.0292,1.0617,0,pass
411,Pass_2,0.98,0.6,Lagging,175.4461,138.0082,-2.0,4.5,1.0351,1.0347,1.0305,1.0808,1.1,1.0325,1.0639,0,pass
412,Pass_2,0.98,0.6,Lagging,175.6395,130.5574,-1.0,4.5,1.0383,1.0378,1.0338,1.0812,1.1,1.0358,1.0661,0,pass
413,Pass_2,0.98,0.6,Lagging,175.819,123.1174,0.0,4.5,1.0415,1.041,1.0371,1.0817,1.1,1.039,1.0683,0,pass
414,Pass_2,0.98,0.6,Lagging,175.9853,115.6795,1.0,4.5,1.0446,1.0441,1.0404,1.0821,1.1,1.0422,1.0704,0,pass
415,Pass_2,0.98,0.6,Lagging,176.1385,108.2563,2.0,4.5,1.0477,1.0471,1.0436,1.0825,1.1,1.0454,1.0726,0,pass
416,Pass_2,0.98,0.6,Lagging,176.2793,100.8327,3.0,4.5,1.0508,1.0502,1.0468,1.083,1.1,1.0485,1.0747,0,pass
417,Pass_2,0.98,0.6,Lagging,176.4078,93.4218,4.0,4.5,1.0538,1.0531,1.05,1.0834,1.1,1.0516,1.0767,0,pass
418,Pass_2,0.98,0.6,Lagging,176.5245,86.0191,5.0,4.5,1.0568,1.0561,1.0531,1.0839,1.1,1.0547,1.0788,0,pass
419,Pass_2,0.98,0.6,Lagging,176.6298,78.6276,6.0,4.5,1.0598,1.059,1.0562,1.0843,1.1,1.0577,1.0808,0,pass
420,Pass_2,0.98,0.6,Lagging,176.7238,71.2474,7.0,4.5,1.0627,1.0618,1.0592,1.0848,1.1,1.0607,1.0828,0,pass
421,Pass_2,0.98,0.6,Lagging,176.8072,63.8747,8.0,4.5,1.0655,1.0647,1.0622,1.0852,1.1,1.0636,1.0848,0,pass
422,Pass_2,0.98,0.6,Lagging,176.8799,56.5197,9.0,4.5,1.0684,1.0675,1.0652,1.0856,1.1,1.0665,1.0867,0,pass
423,Pass_2,0.98,0.6,Lagging,176.9426,49.1748,10.0,4.5,1.0712,1.0702,1.0681,1.0861,1.1,1.0694,1.0886,0,pass
424,Pass_2,0.98,0.6,Lagging,176.9953,41.8489,11.0,4.5,1.0739,1.0729,1.0711,1.0865,1.1,1.0723,1.0905,0,pass
425,Pass_2,0.98,0.6,Lagging,177.0385,34.5306,12.0,4.5,1.0766,1.0756,1.0739,1.087,1.1,1.0751,1.0924,0,pass
426,Pass_2,0.98,0.6,Lagging,177.0725,27.2313,13.0,4.5,1.0793,1.0783,1.0768,1.0874,1.1,1.0779,1.0942,0,pass
427,Pass_2,0.98,0.6,Lagging,177.0975,19.949,14.0,4.5,1.082,1.0809,1.0796,1.0879,1.1,1.0807,1.0961,0,pass
428,Pass_2,0.98,0.6,Lagging,177.114,12.3264,15.0,4.5,1.0844,1.0833,1.0822,1.0881,1.1,1.0832,1.0979,0,pass
429,Pass_2,0.98,0.6,Lagging,177.1573,12.4623,16.0,4.5,1.0907,1.0896,1.0885,1.0942,1.1061,1.0895,1.1041,0,fail
430,Pass_2,0.98,0.6,Leading,176.5854,-6.7334,-16.0,0.0,0.8843,0.8837,0.8832,0.8888,0.9031,0.8843,0.9012,0,fail
431,Pass_2,0.98,0.6,Leading,176.6084,-6.3248,-15.0,0.0,0.8906,0.89,0.8895,0.8951,0.9093,0.8906,0.9074,0,fail
432,Pass_2,0.98,0.6,Leading,176.6316,-5.9119,-14.0,0.0,0.897,0.8963,0.8958,0.9014,0.9155,0.8968,0.9136,0,fail
433,Pass_2,0.98,0.6,Leading,176.6191,-13.1645,-13.0,0.0,0.9001,0.8994,0.899,0.9015,0.9162,0.9,0.9163,0,pass
434,Pass_2,0.98,0.6,Leading,176.6,-22.3459,-12.0,0.0,0.9024,0.9017,0.9014,0.9,0.9155,0.9023,0.9182,0,pass
435,Pass_2,0.98,0.6,Leading,176.5777,-29.7307,-11.0,0.0,0.9055,0.9047,0.9045,0.9,0.9161,0.9053,0.9208,0,pass
436,Pass_2,0.98,0.6,Leading,176.5455,-37.0932,-10.0,0.0,0.9084,0.9076,0.9075,0.9,0.9167,0.9083,0.9235,0,pass
437,Pass_2,0.98,0.6,Leading,176.5032,-44.492,-9.0,0.0,0.9114,0.9105,0.9105,0.9,0.9173,0.9113,0.926,0,pass
438,Pass_2,0.98,0.6,Leading,176.4515,-51.8725,-8.0,0.0,0.9143,0.9133,0.9135,0.9,0.9179,0.9142,0.9285,0,pass
439,Pass_2,0.98,0.6,Leading,176.3908,-59.239,-7.0,0.0,0.9171,0.9161,0.9165,0.9,0.9185,0.917,0.931,0,pass
440,Pass_2,0.98,0.6,Leading,176.3217,-66.5621,-6.0,0.0,0.9199,0.9189,0.9194,0.9,0.919,0.9198,0.9335,0,pass
441,Pass_2,0.98,0.6,Leading,176.2433,-73.9448,-5.0,0.0,0.9227,0.9216,0.9222,0.9,0.9196,0.9223,0.9359,0,pass
442,Pass_2,0.98,0.6,Leading,176.1566,-81.3166,-4.0,0.0,0.9254,0.9243,0.925,0.9,0.9201,0.9248,0.9383,0,pass
443,Pass_2,0.98,0.6,Leading,176.0607,-88.7483,-3.0,0.0,0.9281,0.9269,0.9278,0.9,0.9206,0.9273,0.9406,0,pass
444,Pass_2,0.98,0.6,Leading,175.9591,-96.0557,-2.0,0.0,0.9308,0.9295,0.9306,0.9,0.9211,0.9297,0.9429,0,pass
445,Pass_2,0.98,0.6,Leading,175.8509,-103.3141,-1.0,0.0,0.9334,0.9321,0.9333,0.9,0.9217,0.9322,0.9452,0,pass
446,Pass_2,0.98,0.6,Leading,175.7385,-110.4264,0.0,0.0,0.9361,0.9347,0.9361,0.9,0.9223,0.9343,0.9475,0,pass
447,Pass_2,0.98,0.6,Leading,175.6191,-117.5487,1.0,0.0,0.9387,0.9373,0.9388,0.9,0.923,0.9364,0.9498,0,pass
448,Pass_2,0.98,0.6,Leading,175.4937,-124.6538,2.0,0.0,0.9413,0.9398,0.9415,0.9,0.9236,0.9383,0.9521,0,pass
449,Pass_2,0.98,0.6,Leading,175.3611,-131.7976,3.0,0.0,0.9438,0.9423,0.9441,0.9,0.9242,0.9401,0.9543,0,pass
450,Pass_2,0.98,0.6,Leading,175.2238,-138.8773,4.0,0.0,0.9464,0.9448,0.9467,0.9,0.9248,0.9419,0.9565,0,pass
451,Pass_2,0.98,0.6,Leading,175.0817,-145.9164,5.0,0.0,0.9489,0.9473,0.9494,0.9,0.9254,0.9438,0.9587,0,pass
