#,Case,POI Voltage [pu],Gross Generation [%],Reactive Test,POI [MW],POI [MVAr],MPT OLTC Tap,Switched Shunt [MVAr],Bus 1 Voltage [pu],Bus 2 Voltage [pu],Bus 3 Voltage [pu],Minimum Terminal Voltage [pu],Maximum Terminal Voltage [pu],Minimum Collection Voltage [pu],Maximum Collection Voltage [pu],Solution,Tune
452,Pass_2,0.98,0.6,Leading,174.9326,-153.0084,6.0,0.0,0.9513,0.9496,0.9519,0.9,0.926,0.9455,0.9609,0,pass
453,Pass_2,0.98,0.6,Leading,174.7802,-160.0122,7.0,0.0,0.9538,0.952,0.9544,0.9,0.9266,0.9473,0.963,0,pass
454,Pass_2,0.98,0.6,Leading,174.6222,-167.031,8.0,0.0,0.9562,0.9544,0.957,0.9,0.9272,0.949,0.9651,0,pass
455,Pass_2,0.98,0.6,Leading,174.4612,-173.9719,9.0,0.0,0.9586,0.9567,0.9595,0.9,0.9278,0.9507,0.9672,0,pass
456,Pass_2,0.98,0.6,Leading,174.2955,-180.9066,10.0,0.0,0.9609,0.959,0.9619,0.9,0.9285,0.9524,0.9692,0,pass
457,Pass_2,0.98,0.6,Leading,174.1672,-186.4492,11.0,0.0,0.9639,0.9619,0.965,0.9012,0.9301,0.9549,0.972,0,NA
458,Pass_2,0.98,0.6,Leading,174.2252,-185.7497,12.0,0.0,0.9699,0.9679,0.971,0.9077,0.9363,0.961,0.9779,0,NA
459,Pass_2,0.98,0.6,Leading,174.2818,-185.0561,13.0,0.0,0.9759,0.9739,0.9769,0.9141,0.9425,0.967,0.9838,0,NA
460,Pass_2,0.98,0.6,Leading,174.3369,-184.3701,14.0,0.0,0.9819,0.9798,0.9829,0.9206,0.9487,0.9731,0.9897,0,NA
461,Pass_2,0.98,0.6,Leading,174.3905,-183.6898,15.0,0.0,0.9879,0.9858,0.9889,0.927,0.9549,0.9791,0.9957,0,NA
462,Pass_2,0.98,0.6,Leading,174.4429,-183.016,16.0,0.0,0.9939,0.9918,0.9948,0.9334,0.9611,0.9852,1.0016,0,NA
463,Pass_2,0.98,1.0,Lagging,290.7326,82.4727,-16.0,4.5,0.929,0.9277,0.9216,0.9533,1.0058,0.9238,0.967,0,NA
464,Pass_2,0.98,1.0,Lagging,290.815,83.2315,-15.0,4.5,0.9358,0.9345,0.9283,0.9599,1.0122,0.9305,0.9735,0,NA
465,Pass_2,0.98,1.0,Lagging,290.8955,83.9842,-14.0,4.5,0.9425,0.9412,0.935,0.9665,1.0186,0.9372,0.9801,0,NA
466,Pass_2,0.98,1.0,Lagging,290.9743,84.7304,-13.0,4.5,0.9493,0.948,0.9417,0.9731,1.025,0.9439,0.9867,0,NA
467,Pass_2,0.98,1.0,Lagging,291.0513,85.4715,-12.0,4.5,0.9561,0.9548,0.9484,0.9797,1.0313,0.9506,0.9933,0,NA
468,Pass_2,0.98,1.0,Lagging,291.1266,86.2064,-11.0,4.5,0.9629,0.9615,0.9552,0.9863,1.0377,0.9573,0.9999,0,NA
469,Pass_2,0.98,1.0,Lagging,291.2002,86.9361,-10.0,4.5,0.9696,0.9683,0.9619,0.9929,1.0441,0.964,1.0065,0,NA
470,Pass_2,0.98,1.0,Lagging,291.2721,87.6606,-9.0,4.5,0.9764,0.975,0.9686,0.9995,1.0506,0.9707,1.0131,0,NA
471,Pass_2,0.98,1.0,Lagging,291.3425,88.38,-8.0,4.5,0.9832,0.9818,0.9753,1.0061,1.057,0.9774,1.0197,0,NA
472,Pass_2,0.98,1.0,Lagging,291.4112,89.095,-7.0,4.5,0.99,0.9886,0.982,1.0127,1.0634,0.9841,1.0263,0,NA
473,Pass_2,0.98,1.0,Lagging,291.4785,89.8046,-6.0,4.5,0.9968,0.9953,0.9887,1.0194,1.0698,0.9908,1.033,0,NA
474,Pass_2,0.98,1.0,Lagging,291.5442,90.5098,-5.0,4.5,1.0036,1.0021,0.9954,1.026,1.0762,0.9975,1.0396,0,NA
475,Pass_2,0.98,1.0,Lagging,291.6084,91.211,-4.0,4.5,1.0104,1.0089,1.0022,1.0326,1.0827,1.0042,1.0462,0,NA
476,Pass_2,0.98,1.0,Lagging,291.6711,91.9074,-3.0,4.5,1.0172,1.0157,1.0089,1.0392,1.0891,1.0109,1.0528,0,NA
477,Pass_2,0.98,1.0,Lagging,291.7325,92.5998,-2.0,4.5,1.024,1.0224,1.0156,1.0458,1.0956,1.0176,1.0595,0,NA
478,Pass_2,0.98,1.0,Lagging,291.8286,90.8073,-1.0,4.5,1.0296,1.0281,1.0213,1.051,1.1,1.0233,1.0647,0,pass
479,Pass_2,0.98,1.0,Lagging,291.9952,83.5618,0.0,4.5,1.0328,1.0312,1.0248,1.0529,1.1,1.0268,1.0668,0,pass
480,Pass_2,0.98,1.0,Lagging,292.1494,76.3198,1.0,4.5,1.0359,1.0344,1.0282,1.0549,1.1,1.0302,1.069,0,pass
481,Pass_2,0.98,1.0,Lagging,292.2914,69.0835,2.0,4.5,1.0389,1.0374,1.0316,1.0568,1.1,1.0335,1.0711,0,pass
482,Pass_2,0.98,1.0,Lagging,292.4216,61.8628,3.0,4.5,1.042,1.0405,1.035,1.0587,1.1,1.0368,1.0731,0,pass
483,Pass_2,0.98,1.0,Lagging,292.5404,54.648,4.0,4.5,1.045,1.0435,1.0383,1.0606,1.1,1.0401,1.0752,0,pass
484,Pass_2,0.98,1.0,Lagging,292.6482,47.4409,5.0,4.5,1.0479,1.0464,1.0416,1.0625,1.1,1.0434,1.0772,0,pass
485,Pass_2,0.98,1.0,Lagging,292.7452,40.2548,6.0,4.5,1.0508,1.0494,1.0449,1.0644,1.1,1.0466,1.0791,0,pass
486,Pass_2,0.98,1.0,Lagging,292.8318,33.0791,7.0,4.5,1.0537,1.0523,1.0481,1.0663,1.1,1.0498,1.0811,0,pass
487,Pass_2,0.98,1.0,Lagging,292.9082,25.9099,8.0,4.5,1.0565,1.0551,1.0513,1.0682,1.1,1.053,1.083,0,pass
488,Pass_2,0.98,1.0,Lagging,292.9749,18.7662,9.0,4.5,1.0593,1.0579,1.0545,1.07,1.1,1.0562,1.085,0,pass
489,Pass_2,0.98,1.0,Lagging,293.0321,11.6259,10.0,4.5,1.0621,1.0607,1.0576,1.0719,1.1,1.0593,1.0868,0,pass
490,Pass_2,0.98,1.0,Lagging,293.0801,4.5083,11.0,4.5,1.0648,1.0635,1.0608,1.0737,1.1,1.0624,1.0887,0,pass
491,Pass_2,0.98,1.0,Lagging,293.1178,-3.3174,12.0,4.5,1.0672,1.0659,1.0635,1.0751,1.1,1.0651,1.0907,0,pass
492,Pass_2,0.98,1.0,Lagging,293.1451,-11.1729,13.0,4.5,1.0694,1.0682,1.0663,1.0765,1.1,1.0678,1.0927,0,pass
493,Pass_2,0.98,1.0,Lagging,293.1624,-19.0018,14.0,4.5,1.0717,1.0704,1.069,1.0779,1.1,1.0705,1.0947,0,pass
494,Pass_2,0.98,1.0,Lagging,293.1701,-26.7974,15.0,4.5,1.0739,1.0727,1.0717,1.0793,1.1,1.0731,1.0966,0,pass
495,Pass_2,0.98,1.0,Lagging,293.2314,-30.6339,16.0,4.5,1.0781,1.0769,1.0761,1.083,1.103,1.0775,1.1006,0,fail
496,Pass_2,0.98,1.0,Leading,290.8972,-59.2743,-16.0,0.0,0.8701,0.8695,0.8692,0.8738,0.8994,0.8707,0.8979,0,fail
497,Pass_2,0.98,1.0,Leading,290.9895,-58.5052,-15.0,0.0,0.8765,0.8759,0.8755,0.8803,0.9056,0.8771,0.9041,0,fail
498,Pass_2,0.98,1.0,Leading,291.0805,-57.7344,-14.0,0.0,0.8829,0.8822,0.8819,0.8867,0.9118,0.8834,0.9103,0,fail
499,Pass_2,0.98,1.0,Leading,291.1709,-56.9644,-13.0,0.0,0.8893,0.8886,0.8882,0.8932,0.9181,0.8898,0.9165,0,fail
500,Pass_2,0.98,1.0,Leading,291.26,-56.196,-12.0,0.0,0.8956,0.895,0.8946,0.8996,0.9243,0.8961,0.9227,0,fail
501,Pass_2,0.98,1.0,Leading,291.2615,-61.5382,-11.0,0.0,0.8995,0.8988,0.8985,0.9016,0.9263,0.9,0.9261,0,pass
502,Pass_2,0.98,1.0,Leading,291.2042,-71.7048,-10.0,0.0,0.9012,0.9005,0.9005,0.9,0.925,0.9019,0.9274,0,pass
503,Pass_2,0.98,1.0,Leading,291.1627,-79.778,-9.0,0.0,0.9038,0.903,0.9032,0.9,0.925,0.9046,0.9296,0,pass
504,Pass_2,0.98,1.0,Leading,291.1111,-87.7898,-8.0,0.0,0.9064,0.9055,0.906,0.9,0.9251,0.9073,0.9318,0,pass
505,Pass_2,0.98,1.0,Leading,291.0495,-95.757,-7.0,0.0,0.9089,0.9081,0.9087,0.9,0.9252,0.9099,0.934,0,pass
506,Pass_2,0.98,1.0,Leading,290.9768,-103.7679,-6.0,0.0,0.9114,0.9105,0.9113,0.9,0.9253,0.9125,0.936,0,pass
507,Pass_2,0.98,1.0,Leading,290.8938,-111.7906,-5.0,0.0,0.9138,0.9129,0.914,0.9,0.9254,0.9148,0.9381,0,pass
508,Pass_2,0.98,1.0,Leading,290.8012,-119.7935,-4.0,0.0,0.9162,0.9152,0.9165,0.9,0.9254,0.917,0.9401,0,pass
509,Pass_2,0.98,1.0,Leading,290.701,-127.7271,-3.0,0.0,0.9185,0.9176,0.9191,0.9,0.9255,0.9192,0.9421,0,pass
510,Pass_2,0.98,1.0,Leading,290.5898,-135.7308,-2.0,0.0,0.9208,0.9198,0.9216,0.9,0.9255,0.9212,0.944,0,pass
511,Pass_2,0.98,1.0,Leading,290.4785,-143.3914,-1.0,0.0,0.9232,0.9222,0.9242,0.9,0.9258,0.9235,0.9461,0,pass
512,Pass_2,0.98,1.0,Leading,290.3619,-150.9535,0.0,0.0,0.9256,0.9246,0.9268,0.9,0.9261,0.9257,0.9481,0,pass
513,Pass_2,0.98,1.0,Leading,290.2372,-158.5363,1.0,0.0,0.9279,0.9269,0.9294,0.9,0.9263,0.9278,0.9501,0,pass
514,Pass_2,0.98,1.0,Leading,290.1061,-166.0851,2.0,0.0,0.9302,0.9292,0.9319,0.9,0.9266,0.93,0.9521,0,pass
515,Pass_2,0.98,1.0,Leading,289.9692,-173.5896,3.0,0.0,0.9325,0.9314,0.9344,0.9,0.9269,0.9321,0.9541,0,pass
516,Pass_2,0.98,1.0,Leading,289.9453,-177.1487,4.0,0.0,0.9366,0.9355,0.9386,0.9031,0.93,0.9361,0.9579,0,NA
517,Pass_2,0.98,1.0,Leading,290.056,-176.1597,5.0,0.0,0.9428,0.9416,0.9447,0.9096,0.9362,0.9423,0.964,0,NA
518,Pass_2,0.98,1.0,Leading,290.1639,-175.1842,6.0,0.0,0.949,0.9478,0.9509,0.9161,0.9425,0.9484,0.97,0,NA
519,Pass_2,0.98,1.0,Leading,290.2694,-174.2212,7.0,0.0,0.9552,0.954,0.9571,0.9226,0.9488,0.9546,0.9761,0,NA
520,Pass_2,0.98,1.0,Leading,290.3723,-173.2718,8.0,0.0,0.9614,0.9601,0.9632,0.9292,0.9551,0.9608,0.9821,0,NA
521,Pass_2,0.98,1.0,Leading,290.4727,-172.3331,9.0,0.0,0.9675,0.9663,0.9694,0.9357,0.9614,0.967,0.9882,0,NA
522,Pass_2,0.98,1.0,Leading,290.5709,-171.407,10.0,0.0,0.9737,0.9724,0.9756,0.9422,0.9676,0.9731,0.9942,0,NA
523,Pass_2,0.98,1.0,Leading,290.6667,-170.4924,11.0,0.0,0.9799,0.9786,0.9817,0.9486,0.9739,0.9793,1.0003,0,NA
524,Pass_2,0.98,1.0,Leading,290.7603,-169.5886,12.0,0.0,0.9861,0.9848,0.9879,0.9551,0.9802,0.9855,1.0063,0,NA
525,Pass_2,0.98,1.0,Leading,290.8517,-168.6946,13.0,0.0,0.9923,0.9909,0.9941,0.9616,0.9864,0.9916,1.0124,0,NA
526,Pass_2,0.98,1.0,Leading,290.941,-167.8119,14.0,0.0,0.9985,0.9971,1.0002,0.9681,0.9927,0.9978,1.0185,0,NA
527,Pass_2,0.98,1.0,Leading,291.0282,-166.9387,15.0,0.0,1.0047,1.0033,1.0064,0.9745,0.9989,1.004,1.0245,0,NA
528,Pass_2,0.98,1.0,Leading,291.1135,-166.0749,16.0,0.0,1.0108,1.0094,1.0125,0.981,1.0052,1.0102,1.0306,0,NA
529,Pass_2,1.04,0.0,Lagging,3.5058,175.779,-16.0,4.5,1.0065,1.0041,0.9939,0.9942,1.0717,0.994,1.0277,0,NA
530,Pass_2,1.04,0.0,Lagging,3.4982,176.2182,-15.0,4.5,1.0137,1.0112,1.0009,1.0012,1.0784,1.001,1.0348,0,NA
531,Pass_2,1.04,0.0,Lagging,3.4911,176.658,-14.0,4.5,1.0209,1.0184,1.008,1.0083,1.0852,1.0081,1.0418,0,NA
532,Pass_2,1.04,0.0,Lagging,3.4845,177.0979,-13.0,4.5,1.028,1.0255,1.015,1.0153,1.092,1.0152,1.0489,0,NA
533,Pass_2,1.04,0.0,Lagging,3.4784,177.5392,-12.0,4.5,1.0352,1.0327,1.0221,1.0224,1.0988,1.0222,1.056,0,NA
534,Pass_2,1.04,0.0,Lagging,3.2622,171.2246,-11.0,4.5,1.0395,1.037,1.0268,1.0271,1.1,1.027,1.0593,0,pass
535,Pass_2,1.04,0.0,Lagging,3.0187,163.517,-10.0,4.5,1.0432,1.0408,1.031,1.0314,1.1,1.0312,1.0619,0,pass
536,Pass_2,1.04,0.0,Lagging,2.7209,156.161,-9.0,4.5,1.0469,1.0446,1.0354,1.037,1.1,1.0356,1.0644,0,pass
537,Pass_2,1.04,0.0,Lagging,2.5049,148.4998,-8.0,4.5,1.0505,1.0483,1.0396,1.0415,1.1,1.0398,1.0669,0,pass
538,Pass_2,1.04,0.0,Lagging,2.304,140.8521,-7.0,4.5,1.0541,1.052,1.0438,1.046,1.1,1.0439,1.0694,0,pass
539,Pass_2,1.04,0.0,Lagging,2.117,133.2126,-6.0,4.5,1.0576,1.0556,1.0479,1.0504,1.1,1.0481,1.0718,0,pass
540,Pass_2,1.04,0.0,Lagging,1.9442,125.5848,-5.0,4.5,1.061,1.0592,1.052,1.0549,1.1,1.0522,1.0743,0,pass
541,Pass_2,1.04,0.0,Lagging,1.7843,117.9705,-4.0,4.5,1.0645,1.0627,1.0561,1.0594,1.1,1.0563,1.0766,0,pass
542,Pass_2,1.04,0.0,Lagging,1.6375,110.366,-3.0,4.5,1.0679,1.0662,1.0602,1.0639,1.1,1.0604,1.079,0,pass
543,Pass_2,1.04,0.0,Lagging,1.6384,101.9117,-2.0,4.5,1.0712,1.0693,1.0635,1.0638,1.1,1.0636,1.0813,0,pass
544,Pass_2,1.04,0.0,Lagging,1.5298,94.2334,-1.0,4.5,1.0745,1.0727,1.0674,1.0677,1.1,1.0675,1.0836,0,pass
545,Pass_2,1.04,0.0,Lagging,1.434,86.5616,0.0,4.5,1.0777,1.0761,1.0713,1.0716,1.1,1.0714,1.0858,0,pass
546,Pass_2,1.04,0.0,Lagging,1.3506,78.9046,1.0,4.5,1.0809,1.0794,1.0751,1.0755,1.1,1.0753,1.088,0,pass
547,Pass_2,1.04,0.0,Lagging,1.2791,71.2584,2.0,4.5,1.0841,1.0827,1.0789,1.0793,1.1,1.0791,1.0903,0,pass
548,Pass_2,1.04,0.0,Lagging,1.2192,63.6184,3.0,4.5,1.0872,1.0859,1.0827,1.0831,1.1,1.0829,1.0924,0,pass
549,Pass_2,1.04,0.0,Lagging,1.1704,55.9932,4.0,4.5,1.0903,1.0891,1.0865,1.0869,1.1,1.0866,1.0946,0,pass
550,Pass_2,1.04,0.0,Lagging,1.1326,48.3853,5.0,4.5,1.0934,1.0922,1.0902,1.0906,1.1,1.0904,1.0967,0,pass
551,Pass_2,1.04,0.0,Lagging,1.1051,40.783,6.0,4.5,1.0964,1.0953,1.0939,1.0943,1.1,1.0941,1.0988,0,pass
552,Pass_2,1.04,0.0,Lagging,1.0792,36.5633,7.0,4.5,1.101,1.1,1.0989,1.0993,1.1029,1.099,1.1028,0,fail
553,Pass_2,1.04,0.0,Lagging,1.0857,37.005,8.0,4.5,1.1078,1.1068,1.1057,1.1061,1.1097,1.1058,1.1097,0,fail
554,Pass_2,1.04,0.0,Lagging,1.0908,37.4624,9.0,4.5,1.1146,1.1136,1.1124,1.1129,1.1165,1.1126,1.1165,0,fail
555,Pass_2,1.04,0.0,Lagging,1.0942,37.9332,10.0,4.5,1.1214,1.1204,1.1192,1.1197,1.1234,1.1194,1.1233,0,fail
556,Pass_2,1.04,0.0,Lagging,1.0959,38.421,11.0,4.5,1.1283,1.1272,1.126,1.1265,1.1303,1.1261,1.1302,0,fail
557,Pass_2,1.04,0.0,Lagging,1.1722,38.3725,12.0,4.5,1.1349,1.1337,1.1326,1.1329,1.1367,1.1327,1.1367,0,fail
558,Pass_2,1.04,0.0,Lagging,1.1864,38.7761,13.0,4.5,1.1417,1.1405,1.1393,1.1397,1.1435,1.1395,1.1435,0,fail
559,Pass_2,1.04,0.0,Lagging,1.2008,39.1812,14.0,4.5,1.1485,1.1473,1.1461,1.1464,1.1503,1.1462,1.1504,0,fail
560,Pass_2,1.04,0.0,Lagging,1.2152,39.5894,15.0,4.5,1.1553,1.1541,1.1528,1.1532,1.1572,1.153,1.1572,0,fail
561,Pass_2,1.04,0.0,Lagging,1.2297,39.9996,16.0,4.5,1.1621,1.1609,1.1596,1.16,1.164,1.1597,1.164,0,fail
562,Pass_2,1.04,0.0,Leading,0.9366,-29.9636,-16.0,0.0,0.9221,0.9222,0.9251,0.9,0.9255,0.9163,0.9256,0,pass
563,Pass_2,1.04,0.0,Leading,1.0111,-37.5288,-15.0,0.0,0.9253,0.9255,0.929,0.9,0.9295,0.9186,0.9295,0,pass
564,Pass_2,1.04,0.0,Leading,1.0957,-45.0987,-14.0,0.0,0.9285,0.9289,0.9329,0.9,0.9333,0.9208,0.9334,0,pass
565,Pass_2,1.04,0.0,Leading,1.1899,-52.6573,-13.0,0.0,0.9317,0.9321,0.9368,0.9,0.9372,0.923,0.9372,0,pass
566,Pass_2,1.04,0.0,Leading,1.2933,-60.2011,-12.0,0.0,0.9348,0.9354,0.9406,0.9,0.941,0.9251,0.941,0,pass
567,Pass_2,1.04,0.0,Leading,1.386,-67.6079,-11.0,0.0,0.9379,0.9386,0.9444,0.9,0.9448,0.9273,0.9449,0,pass
568,Pass_2,1.04,0.0,Leading,1.5066,-75.1672,-10.0,0.0,0.9409,0.9417,0.9482,0.9,0.9486,0.9294,0.9486,0,pass
569,Pass_2,1.04,0.0,Leading,1.6352,-82.6998,-9.0,0.0,0.9439,0.9449,0.9519,0.9,0.9523,0.9315,0.9523,0,pass
570,Pass_2,1.04,0.0,Leading,1.7712,-90.2208,-8.0,0.0,0.9469,0.948,0.9556,0.9,0.956,0.9335,0.956,0,pass
571,Pass_2,1.04,0.0,Leading,1.9151,-97.7275,-7.0,0.0,0.9498,0.951,0.9593,0.9,0.9597,0.9355,0.9597,0,pass
572,Pass_2,1.04,0.0,Leading,2.0661,-105.2204,-6.0,0.0,0.9527,0.954,0.9629,0.9,0.9633,0.9375,0.9634,0,pass
573,Pass_2,1.04,0.0,Leading,2.2233,-112.6961,-5.0,0.0,0.9555,0.957,0.9665,0.9,0.967,0.9395,0.967,0,pass
574,Pass_2,1.04,0.0,Leading,2.3875,-120.1524,-4.0,0.0,0.9583,0.9599,0.9701,0.9,0.9706,0.9414,0.9706,0,pass
575,Pass_2,1.04,0.0,Leading,2.5577,-127.5899,-3.0,0.0,0.9611,0.9628,0.9737,0.9,0.9741,0.9433,0.9742,0,pass
576,Pass_2,1.04,0.0,Leading,2.7278,-134.7482,-2.0,0.0,0.9639,0.9658,0.9774,0.9002,0.9778,0.9453,0.9778,0,NA
577,Pass_2,1.04,0.0,Leading,2.7141,-134.3293,-1.0,0.0,0.9702,0.9721,0.9837,0.907,0.9841,0.9518,0.9842,0,NA
578,Pass_2,1.04,0.0,Leading,2.7011,-133.9046,0.0,0.0,0.9765,0.9784,0.9901,0.9138,0.9905,0.9582,0.9905,0,NA
579,Pass_2,1.04,0.0,Leading,2.6879,-133.4743,1.0,0.0,0.9828,0.9847,0.9964,0.9206,0.9969,0.9647,0.9969,0,NA
580,Pass_2,1.04,0.0,Leading,2.6748,-133.0395,2.0,0.0,0.9891,0.991,1.0028,0.9273,1.0032,0.9712,1.0032,0,NA
581,Pass_2,1.04,0.0,Leading,2.6619,-132.6011,3.0,0.0,0.9954,0.9973,1.0091,0.9341,1.0096,0.9776,1.0096,0,NA
582,Pass_2,1.04,0.0,Leading,2.6493,-132.1584,4.0,0.0,1.0018,1.0036,1.0155,0.9409,1.0159,0.9841,1.016,0,NA
583,Pass_2,1.04,0.0,Leading,2.6366,-131.7122,5.0,0.0,1.0081,1.0099,1.0219,0.9477,1.0223,0.9906,1.0223,0,NA
584,Pass_2,1.04,0.0,Leading,2.6241,-131.2639,6.0,0.0,1.0144,1.0163,1.0282,0.9544,1.0287,0.997,1.0287,0,NA
585,Pass_2,1.04,0.0,Leading,2.6118,-130.8114,7.0,0.0,1.0207,1.0226,1.0346,0.9612,1.0351,1.0035,1.0351,0,NA
586,Pass_2,1.04,0.0,Leading,2.5996,-130.3568,8.0,0.0,1.0271,1.0289,1.041,0.968,1.0414,1.01,1.0415,0,NA
587,Pass_2,1.04,0.0,Leading,2.5878,-129.8974,9.0,0.0,1.0334,1.0352,1.0474,0.9748,1.0478,1.0165,1.0479,0,NA
588,Pass_2,1.04,0.0,Leading,2.576,-129.4343,10.0,0.0,1.0398,1.0416,1.0537,0.9815,1.0542,1.023,1.0542,0,NA
589,Pass_2,1.04,0.0,Leading,2.5642,-128.9671,11.0,0.0,1.0461,1.0479,1.0601,0.9883,1.0606,1.0294,1.0606,0,NA
590,Pass_2,1.04,0.0,Leading,2.5528,-128.493,12.0,0.0,1.0525,1.0543,1.0665,0.9951,1.067,1.0359,1.067,0,NA
591,Pass_2,1.04,0.0,Leading,2.5414,-128.0117,13.0,0.0,1.0588,1.0606,1.0729,1.0018,1.0734,1.0424,1.0734,0,NA
592,Pass_2,1.04,0.0,Leading,2.53,-127.5222,14.0,0.0,1.0652,1.067,1.0793,1.0086,1.0798,1.0489,1.0798,0,NA
593,Pass_2,1.04,0.0,Leading,2.5329,-127.264,15.0,0.0,1.0714,1.0732,1.0856,1.0153,1.0861,1.0553,1.0861,0,NA
594,Pass_2,1.04,0.0,Leading,2.5243,-126.8131,16.0,0.0,1.0778,1.0796,1.092,1.022,1.0925,1.0618,1.0925,0,NA
595,Pass_2,1.04,0.3,Lagging,86.1489,177.3057,-16.0,4.5,1.0072,1.0059,0.9987,1.0316,1.0795,1.0,1.0346,0,NA
596,Pass_2,1.04,0.3,Lagging,86.1623,177.7736,-15.0,4.5,1.0144,1.013,1.0058,1.0385,1.0862,1.0071,1.0416,0,NA
597,Pass_2,1.04,0.3,Lagging,86.1751,178.2418,-14.0,4.5,1.0215,1.0202,1.0129,1.0454,1.093,1.0142,1.0487,0,NA
598,Pass_2,1.04,0.3,Lagging,86.1873,178.7096,-13.0,4.5,1.0287,1.0274,1.02,1.0523,1.0998,1.0213,1.0557,0,NA
599,Pass_2,1.04,0.3,Lagging,86.4434,170.9406,-12.0,4.5,1.0326,1.0312,1.0242,1.0547,1.1,1.0254,1.0584,0,pass
600,Pass_2,1.04,0.3,Lagging,86.6901,162.9021,-11.0,4.5,1.0363,1.0349,1.0281,1.0569,1.1,1.0293,1.061,0,pass
601,Pass_2,1.04,0.3,Lagging,86.9195,154.8671,-10.0,4.5,1.0399,1.0386,1.0321,1.0592,1.1,1.0332,1.0635,0,pass
602,Pass_2,1.04,0.3,Lagging,87.1324,146.8257,-9.0,4.5,1.0435,1.0422,1.036,1.0614,1.1,1.0371,1.066,0,pass
603,Pass_2,1.04,0.3,Lagging,87.3292,138.7907,-8.0,4.5,1.0471,1.0458,1.0399,1.0636,1.1,1.041,1.0685,0,pass
604,Pass_2,1.04,0.3,Lagging,87.5101,130.7636,-7.0,4.5,1.0506,1.0493,1.0438,1.0658,1.1,1.0448,1.0709,0,pass
605,Pass_2,1.04,0.3,Lagging,87.6761,122.7303,-6.0,4.5,1.0541,1.0528,1.0476,1.068,1.1,1.0485,1.0733,0,pass
606,Pass_2,1.04,0.3,Lagging,87.8272,114.7125,-5.0,4.5,1.0575,1.0562,1.0513,1.0702,1.1,1.0523,1.0756,0,pass
607,Pass_2,1.04,0.3,Lagging,87.9641,106.6935,-4.0,4.5,1.0609,1.0596,1.0551,1.0723,1.1,1.056,1.078,0,pass
608,Pass_2,1.04,0.3,Lagging,88.0871,98.6857,-3.0,4.5,1.0642,1.063,1.0588,1.0745,1.1,1.0596,1.0803,0,pass
609,Pass_2,1.04,0.3,Lagging,88.1968,90.6829,-2.0,4.5,1.0675,1.0663,1.0624,1.0766,1.1,1.0633,1.0826,0,pass
610,Pass_2,1.04,0.3,Lagging,88.328,82.7845,-1.0,4.5,1.0708,1.0696,1.0661,1.0788,1.1,1.0669,1.0848,0,pass
611,Pass_2,1.04,0.3,Lagging,88.4118,74.8033,0.0,4.5,1.074,1.0728,1.0697,1.0809,1.1,1.0705,1.087,0,pass
612,Pass_2,1.04,0.3,Lagging,88.483,66.8374,1.0,4.5,1.0772,1.0761,1.0733,1.0831,1.1,1.074,1.0892,0,pass
613,Pass_2,1.04,0.3,Lagging,88.5431,58.878,2.0,4.5,1.0803,1.0792,1.0768,1.0852,1.1,1.0775,1.0914,0,pass
614,Pass_2,1.04,0.3,Lagging,88.5579,50.8293,3.0,4.5,1.0834,1.0823,1.0803,1.0873,1.1,1.0809,1.0935,0,pass
615,Pass_2,1.04,0.3,Lagging,88.5954,42.8917,4.0,4.5,1.0864,1.0854,1.0837,1.0893,1.1,1.0844,1.0956,0,pass
616,Pass_2,1.04,0.3,Lagging,88.6222,34.9729,5.0,4.5,1.0895,1.0885,1.0872,1.0914,1.1,1.0878,1.0977,0,pass
617,Pass_2,1.04,0.3,Lagging,88.6554,30.9193,6.0,4.5,1.0942,1.0932,1.0921,1.0957,1.1031,1.0927,1.1019,0,fail
618,Pass_2,1.04,0.3,Lagging,88.6548,31.3937,7.0,4.5,1.101,1.1,1.0989,1.1025,1.1099,1.0995,1.1087,0,fail
619,Pass_2,1.04,0.3,Lagging,88.6571,31.8817,8.0,4.5,1.1079,1.1068,1.1057,1.1093,1.1168,1.1063,1.1155,0,fail
620,Pass_2,1.04,0.3,Lagging,88.6603,32.3883,9.0,4.5,1.1147,1.1136,1.1125,1.1161,1.1236,1.1131,1.1224,0,fail
621,Pass_2,1.04,0.3,Lagging,88.5956,32.4294,10.0,4.5,1.1213,1.1202,1.1191,1.1225,1.13,1.1197,1.1289,0,fail
622,Pass_2,1.04,0.3,Lagging,88.5867,32.8563,11.0,4.5,1.1281,1.127,1.1259,1.1293,1.1368,1.1264,1.1357,0,fail
623,Pass_2,1.04,0.3,Lagging,88.5777,33.2854,12.0,4.5,1.1349,1.1338,1.1326,1.136,1.1436,1.1332,1.1425,0,fail
624,Pass_2,1.04,0.3,Lagging,88.5685,33.7174,13.0,4.5,1.1417,1.1406,1.1394,1.1428,1.1504,1.14,1.1493,0,fail
625,Pass_2,1.04,0.3,Lagging,88.5592,34.1504,14.0,4.5,1.1485,1.1474,1.1462,1.1496,1.1572,1.1467,1.1561,0,fail
626,Pass_2,1.04,0.3,Lagging,88.5496,34.5862,15.0,4.5,1.1553,1.1542,1.1529,1.1563,1.164,1.1535,1.1628,0,fail
627,Pass_2,1.04,0.3,Lagging,88.54,35.0236,16.0,4.5,1.1622,1.161,1.1597,1.1631,1.1708,1.1603,1.1696,0,fail
628,Pass_2,1.04,0.3,Leading,88.4804,-46.9762,-16.0,0.0,0.9182,0.9179,0.9199,0.9,0.9134,0.9171,0.9242,0,pass
629,Pass_2,1.04,0.3,Leading,88.3906,-55.1577,-15.0,0.0,0.9213,0.921,0.9234,0.9,0.9151,0.9193,0.9273,0,pass
630,Pass_2,1.04,0.3,Leading,88.2908,-63.2983,-14.0,0.0,0.9244,0.9241,0.9269,0.9,0.9168,0.9216,0.9305,0,pass
631,Pass_2,1.04,0.3,Leading,88.181,-71.4096,-13.0,0.0,0.9275,0.9272,0.9303,0.9,0.9186,0.9238,0.9338,0,pass
632,Pass_2,1.04,0.3,Leading,88.0637,-79.382,-12.0,0.0,0.9305,0.9303,0.9338,0.9,0.9204,0.9259,0.937,0,pass
633,Pass_2,1.04,0.3,Leading,87.9378,-87.3207,-11.0,0.0,0.9335,0.9334,0.9372,0.9,0.9223,0.928,0.9402,0,pass
634,Pass_2,1.04,0.3,Leading,87.8036,-95.2392,-10.0,0.0,0.9365,0.9364,0.9406,0.9,0.9241,0.9301,0.9434,0,pass
635,Pass_2,1.04,0.3,Leading,87.6612,-103.1417,-9.0,0.0,0.9394,0.9393,0.944,0.9,0.926,0.9321,0.9465,0,pass
636,Pass_2,1.04,0.3,Leading,87.511,-111.026,-8.0,0.0,0.9423,0.9423,0.9474,0.9,0.9278,0.9341,0.9497,0,pass
637,Pass_2,1.04,0.3,Leading,87.4145,-118.7822,-7.0,0.0,0.9452,0.9452,0.9507,0.9,0.9296,0.9361,0.9528,0,pass
638,Pass_2,1.04,0.3,Leading,87.2493,-126.6685,-6.0,0.0,0.948,0.9481,0.954,0.9,0.9314,0.9381,0.9558,0,pass
639,Pass_2,1.04,0.3,Leading,87.0774,-134.5281,-5.0,0.0,0.9508,0.9509,0.9572,0.9,0.9332,0.94,0.9589,0,pass
640,Pass_2,1.04,0.3,Leading,86.8987,-142.3685,-4.0,0.0,0.9535,0.9537,0.9605,0.9,0.935,0.9419,0.9619,0,pass
641,Pass_2,1.04,0.3,Leading,86.7145,-150.1924,-3.0,0.0,0.9562,0.9564,0.9636,0.9,0.9369,0.9438,0.9649,0,pass
642,Pass_2,1.04,0.3,Leading,86.7285,-149.9778,-2.0,0.0,0.9624,0.9626,0.9699,0.9065,0.9432,0.9501,0.9711,0,NA
643,Pass_2,1.04,0.3,Leading,86.7479,-149.5261,-1.0,0.0,0.9687,0.9689,0.9762,0.9133,0.9497,0.9565,0.9774,0,NA
644,Pass_2,1.04,0.3,Leading,86.768,-149.066,0.0,0.0,0.975,0.9752,0.9825,0.92,0.9563,0.9629,0.9838,0,NA
645,Pass_2,1.04,0.3,Leading,86.7881,-148.597,1.0,0.0,0.9813,0.9815,0.9888,0.9267,0.9628,0.9693,0.9901,0,NA
646,Pass_2,1.04,0.3,Leading,86.8082,-148.1221,2.0,0.0,0.9876,0.9878,0.9952,0.9335,0.9693,0.9758,0.9964,0,NA
647,Pass_2,1.04,0.3,Leading,86.8291,-147.6401,3.0,0.0,0.994,0.9941,1.0015,0.9402,0.9758,0.9822,1.0028,0,NA
648,Pass_2,1.04,0.3,Leading,86.8496,-147.1523,4.0,0.0,1.0003,1.0004,1.0078,0.947,0.9823,0.9886,1.0091,0,NA
649,Pass_2,1.04,0.3,Leading,86.8703,-146.6593,5.0,0.0,1.0066,1.0067,1.0142,0.9537,0.9889,0.9951,1.0154,0,NA
650,Pass_2,1.04,0.3,Leading,86.8906,-146.1602,6.0,0.0,1.013,1.0131,1.0205,0.9604,0.9954,1.0015,1.0218,0,NA
651,Pass_2,1.04,0.3,Leading,86.9117,-145.6566,7.0,0.0,1.0193,1.0194,1.0269,0.9672,1.0019,1.008,1.0282,0,NA
652,Pass_2,1.04,0.3,Leading,86.9329,-145.1487,8.0,0.0,1.0257,1.0257,1.0332,0.9739,1.0085,1.0144,1.0345,0,NA
653,Pass_2,1.04,0.3,Leading,86.9533,-144.6332,9.0,0.0,1.032,1.0321,1.0396,0.9807,1.015,1.0209,1.0409,0,NA
654,Pass_2,1.04,0.3,Leading,86.9749,-144.1127,10.0,0.0,1.0384,1.0384,1.046,0.9874,1.0216,1.0274,1.0472,0,NA
655,Pass_2,1.04,0.3,Leading,86.9958,-143.585,11.0,0.0,1.0447,1.0447,1.0523,0.9941,1.0281,1.0338,1.0536,0,NA
656,Pass_2,1.04,0.3,Leading,87.0176,-143.0514,12.0,0.0,1.0511,1.0511,1.0587,1.0009,1.0346,1.0403,1.06,0,NA
657,Pass_2,1.04,0.3,Leading,87.0081,-142.8168,13.0,0.0,1.0574,1.0573,1.065,1.0075,1.0411,1.0467,1.0662,0,NA
658,Pass_2,1.04,0.3,Leading,87.0253,-142.3197,14.0,0.0,1.0637,1.0637,1.0713,1.0142,1.0476,1.0531,1.0726,0,NA
659,Pass_2,1.04,0.3,Leading,87.0419,-141.8233,15.0,0.0,1.0701,1.07,1.0777,1.0209,1.0541,1.0596,1.079,0,NA
660,Pass_2,1.04,0.3,Leading,87.0579,-141.3282,16.0,0.0,1.0764,1.0764,1.084,1.0276,1.0606,1.066,1.0853,0,NA
661,Pass_2,1.04,0.6,Lagging,174.5984,168.4316,-16.0,4.5,1.0051,1.0048,1.0006,1.0632,1.0838,1.0029,1.0383,0,NA
662,Pass_2,1.04,0.6,Lagging,174.63,168.9871,-15.0,4.5,1.0123,1.012,1.0077,1.07,1.0905,1.0101,1.0453,0,NA
663,Pass_2,1.04,0.6,Lagging,174.6607,169.5412,-14.0,4.5,1.0195,1.0192,1.0149,1.0768,1.0973,1.0172,1.0523,0,NA
664,Pass_2,1.04,0.6,Lagging,174.8371,164.7737,-13.0,4.5,1.0246,1.0243,1.0201,1.0798,1.1,1.0223,1.0567,0,pass
665,Pass_2,1.04,0.6,Lagging,175.097,156.4381,-12.0,4.5,1.0283,1.028,1.0239,1.0803,1.1,1.0261,1.0592,0,pass
666,Pass_2,1.04,0.6,Lagging,175.3391,148.1025,-11.0,4.5,1.0319,1.0316,1.0277,1.0808,1.1,1.0297,1.0617,0,pass
667,Pass_2,1.04,0.6,Lagging,175.5641,139.757,-10.0,4.5,1.0355,1.0351,1.0314,1.0813,1.1,1.0334,1.0642,0,pass
668,Pass_2,1.04,0.6,Lagging,175.7721,131.4214,-9.0,4.5,1.0391,1.0387,1.0351,1.0817,1.1,1.037,1.0666,0,pass
669,Pass_2,1.04,0.6,Lagging,175.9639,123.0823,-8.0,4.5,1.0426,1.0421,1.0387,1.0822,1.1,1.0406,1.069,0,pass
670,Pass_2,1.04,0.6,Lagging,176.1399,114.7466,-7.0,4.5,1.0461,1.0456,1.0423,1.0827,1.1,1.0441,1.0714,0,pass
671,Pass_2,1.04,0.6,Lagging,176.3005,106.4147,-6.0,4.5,1.0495,1.0489,1.0459,1.0832,1.1,1.0476,1.0738,0,pass
672,Pass_2,1.04,0.6,Lagging,176.4462,98.091,-5.0,4.5,1.0529,1.0523,1.0494,1.0837,1.1,1.051,1.0761,0,pass
673,Pass_2,1.04,0.6,Lagging,176.5776,89.7643,-4.0,4.5,1.0562,1.0556,1.0529,1.0842,1.1,1.0544,1.0784,0,pass
674,Pass_2,1.04,0.6,Lagging,176.6948,81.4512,-3.0,4.5,1.0595,1.0588,1.0563,1.0846,1.1,1.0578,1.0806,0,pass
675,Pass_2,1.04,0.6,Lagging,176.7986,73.1438,-2.0,4.5,1.0628,1.0621,1.0597,1.0851,1.1,1.0611,1.0829,0,pass
676,Pass_2,1.04,0.6,Lagging,176.8891,64.848,-1.0,4.5,1.066,1.0652,1.0631,1.0856,1.1,1.0644,1.0851,0,pass
677,Pass_2,1.04,0.6,Lagging,176.9669,56.5539,0.0,4.5,1.0692,1.0684,1.0664,1.0861,1.1,1.0677,1.0873,0,pass
678,Pass_2,1.04,0.6,Lagging,177.0323,48.2781,1.0,4.5,1.0723,1.0715,1.0697,1.0866,1.1,1.0709,1.0894,0,pass
679,Pass_2,1.04,0.6,Lagging,177.0858,40.012,2.0,4.5,1.0754,1.0745,1.0729,1.0871,1.1,1.0741,1.0915,0,pass
680,Pass_2,1.04,0.6,Lagging,177.1277,31.7524,3.0,4.5,1.0784,1.0775,1.0761,1.0876,1.1,1.0773,1.0936,0,pass
681,Pass_2,1.04,0.6,Lagging,177.1583,23.5076,4.0,4.5,1.0814,1.0805,1.0793,1.0881,1.1,1.0804,1.0957,0,pass
682,Pass_2,1.04,0.6,Lagging,177.1784,14.7705,5.0,4.5,1.0842,1.0832,1.0822,1.0882,1.1,1.0832,1.0978,0,pass
683,Pass_2,1.04,0.6,Lagging,177.2232,14.5528,6.0,4.5,1.0907,1.0897,1.0887,1.0944,1.1062,1.0897,1.1042,0,fail
684,Pass_2,1.04,0.6,Lagging,177.2428,15.1328,7.0,4.5,1.0975,1.0965,1.0955,1.1012,1.113,1.0965,1.111,0,fail
685,Pass_2,1.04,0.6,Lagging,177.2637,15.7278,8.0,4.5,1.1044,1.1033,1.1023,1.108,1.1198,1.1033,1.1177,0,fail
686,Pass_2,1.04,0.6,Lagging,177.2124,15.8379,9.0,4.5,1.111,1.1099,1.1089,1.1145,1.1262,1.1099,1.1242,0,fail
687,Pass_2,1.04,0.6,Lagging,177.2196,16.3471,10.0,4.5,1.1178,1.1167,1.1157,1.1213,1.1329,1.1167,1.1309,0,fail
688,Pass_2,1.04,0.6,Lagging,177.2264,16.8567,11.0,4.5,1.1246,1.1235,1.1225,1.1281,1.1396,1.1234,1.1377,0,fail
689,Pass_2,1.04,0.6,Lagging,177.2328,17.3673,12.0,4.5,1.1315,1.1303,1.1292,1.1349,1.1463,1.1302,1.1444,0,fail
690,Pass_2,1.04,0.6,Lagging,177.2387,17.8794,13.0,4.5,1.1383,1.1371,1.136,1.1416,1.153,1.137,1.1511,0,fail
691,Pass_2,1.04,0.6,Lagging,177.2442,18.3915,14.0,4.5,1.1451,1.1439,1.1428,1.1484,1.1598,1.1438,1.1579,0,fail
692,Pass_2,1.04,0.6,Lagging,177.2493,18.9051,15.0,4.5,1.1519,1.1508,1.1496,1.1552,1.1666,1.1506,1.1646,0,fail
693,Pass_2,1.04,0.6,Lagging,177.2542,19.4193,16.0,4.5,1.1588,1.1576,1.1564,1.162,1.1733,1.1574,1.1714,0,fail
694,Pass_2,1.04,0.6,Leading,176.4491,-58.9998,-16.0,0.0,0.9178,0.917,0.9173,0.9,0.9187,0.9178,0.9318,0,pass
695,Pass_2,1.04,0.6,Leading,176.3695,-67.3008,-15.0,0.0,0.921,0.9201,0.9206,0.9,0.9193,0.9209,0.9346,0,pass
696,Pass_2,1.04,0.6,Leading,176.28,-75.5433,-14.0,0.0,0.9242,0.9232,0.9238,0.9,0.92,0.9238,0.9373,0,pass
697,Pass_2,1.04,0.6,Leading,176.1791,-83.8548,-13.0,0.0,0.9273,0.9263,0.927,0.9,0.9206,0.9267,0.94,0,pass
698,Pass_2,1.04,0.6,Leading,176.0687,-92.1316,-12.0,0.0,0.9304,0.9293,0.9302,0.9,0.9212,0.9296,0.9427,0,pass
699,Pass_2,1.04,0.6,Leading,175.9476,-100.4685,-11.0,0.0,0.9334,0.9322,0.9332,0.9,0.9218,0.9323,0.9453,0,pass
700,Pass_2,1.04,0.6,Leading,175.8185,-108.7273,-10.0,0.0,0.9363,0.9352,0.9363,0.9,0.9224,0.9347,0.9479,0,pass
701,Pass_2,1.04,0.6,Leading,175.6846,-116.7881,-9.0,0.0,0.9394,0.9381,0.9394,0.9,0.9232,0.937,0.9506,0,pass
702,Pass_2,1.04,0.6,Leading,175.5419,-124.874,-8.0,0.0,0.9423,0.941,0.9425,0.9,0.9239,0.9391,0.9532,0,pass
703,Pass_2,1.04,0.6,Leading,175.3915,-132.9405,-7.0,0.0,0.9453,0.9439,0.9455,0.9,0.9246,0.9413,0.9558,0,pass
704,Pass_2,1.04,0.6,Leading,175.2343,-140.9715,-6.0,0.0,0.9482,0.9468,0.9485,0.9,0.9253,0.9434,0.9583,0,pass
705,Pass_2,1.04,0.6,Leading,175.0684,-149.047,-5.0,0.0,0.951,0.9495,0.9515,0.9,0.926,0.9454,0.9608,0,pass
706,Pass_2,1.04,0.6,Leading,174.8965,-157.075,-4.0,0.0,0.9538,0.9523,0.9544,0.9,0.9267,0.9475,0.9632,0,pass
707,Pass_2,1.04,0.6,Leading,174.7194,-165.0376,-3.0,0.0,0.9566,0.9551,0.9573,0.9,0.9274,0.9495,0.9657,0,pass
708,Pass_2,1.04,0.6,Leading,174.5364,-172.972,-2.0,0.0,0.9594,0.9578,0.9602,0.9,0.9281,0.9515,0.9681,0,pass
709,Pass_2,1.04,0.6,Leading,174.3473,-180.897,-1.0,0.0,0.9621,0.9604,0.963,0.9,0.9288,0.9535,0.9705,0,pass
710,Pass_2,1.04,0.6,Leading,174.3697,-181.4966,0.0,0.0,0.9679,0.9662,0.9688,0.9058,0.9345,0.9593,0.9762,0,NA
711,Pass_2,1.04,0.6,Leading,174.4296,-180.7755,1.0,0.0,0.9743,0.9726,0.9752,0.9127,0.9412,0.9657,0.9825,0,NA
712,Pass_2,1.04,0.6,Leading,174.4878,-180.0617,2.0,0.0,0.9807,0.9789,0.9815,0.9196,0.9478,0.9721,0.9888,0,NA
713,Pass_2,1.04,0.6,Leading,174.5444,-179.3551,3.0,0.0,0.987,0.9853,0.9879,0.9264,0.9544,0.9786,0.9951,0,NA
714,Pass_2,1.04,0.6,Leading,174.6974,-177.8236,4.0,0.0,0.9937,0.992,0.9945,0.9338,0.9614,0.9854,1.0018,0,NA
715,Pass_2,1.04,0.6,Leading,174.6532,-177.9611,5.0,0.0,0.9998,0.998,1.0006,0.9401,0.9676,0.9915,1.0077,0,NA
716,Pass_2,1.04,0.6,Leading,174.7054,-177.2735,6.0,0.0,1.0062,1.0043,1.0069,0.9469,0.9742,0.9979,1.014,0,NA
717,Pass_2,1.04,0.6,Leading,174.7561,-176.5911,7.0,0.0,1.0125,1.0107,1.0133,0.9537,0.9808,1.0043,1.0204,0,NA
718,Pass_2,1.04,0.6,Leading,174.8055,-175.9155,8.0,0.0,1.0189,1.017,1.0196,0.9605,0.9873,1.0108,1.0267,0,NA
719,Pass_2,1.04,0.6,Leading,174.8536,-175.2435,9.0,0.0,1.0253,1.0234,1.026,0.9673,0.9939,1.0172,1.033,0,NA
720,Pass_2,1.04,0.6,Leading,174.9004,-174.5778,10.0,0.0,1.0317,1.0297,1.0323,0.9741,1.0005,1.0237,1.0393,0,NA
721,Pass_2,1.04,0.6,Leading,174.9459,-173.9171,11.0,0.0,1.0381,1.0361,1.0387,0.9809,1.0071,1.0301,1.0456,0,NA
722,Pass_2,1.04,0.6,Leading,174.9903,-173.261,12.0,0.0,1.0444,1.0424,1.0451,0.9877,1.0137,1.0365,1.0519,0,NA
723,Pass_2,1.04,0.6,Leading,175.0334,-172.6085,13.0,0.0,1.0508,1.0488,1.0514,0.9945,1.0203,1.043,1.0582,0,NA
724,Pass_2,1.04,0.6,Leading,175.0754,-171.9615,14.0,0.0,1.0572,1.0552,1.0578,1.0012,1.0268,1.0494,1.0646,0,NA
725,Pass_2,1.04,0.6,Leading,175.1162,-171.318,15.0,0.0,1.0636,1.0615,1.0641,1.008,1.0334,1.0558,1.0709,0,NA
726,Pass_2,1.04,0.6,Leading,175.156,-170.6788,16.0,0.0,1.07,1.0679,1.0705,1.0148,1.04,1.0623,1.0772,0,NA
727,Pass_2,1.04,1.0,Lagging,291.5283,93.3159,-16.0,4.5,0.9836,0.9823,0.9765,1.0073,1.0573,0.9786,1.0201,0,NA
728,Pass_2,1.04,1.0,Lagging,291.6005,94.0721,-15.0,4.5,0.9907,0.9895,0.9835,1.0143,1.0641,0.9856,1.0271,0,NA
729,Pass_2,1.04,1.0,Lagging,291.6711,94.8231,-14.0,4.5,0.9979,0.9966,0.9906,1.0212,1.0708,0.9927,1.034,0,NA
730,Pass_2,1.04,1.0,Lagging,291.7401,95.5685,-13.0,4.5,1.005,1.0037,0.9977,1.0282,1.0776,0.9997,1.041,0,NA
731,Pass_2,1.04,1.0,Lagging,291.8074,96.3098,-12.0,4.5,1.0121,1.0108,1.0047,1.0351,1.0843,1.0068,1.0479,0,NA
732,Pass_2,1.04,1.0,Lagging,291.873,97.0459,-11.0,4.5,1.0193,1.0179,1.0118,1.0421,1.0911,1.0139,1.0549,0,NA
733,Pass_2,1.04,1.0,Lagging,291.9373,97.7777,-10.0,4.5,1.0264,1.025,1.0189,1.049,1.0979,1.0209,1.0619,0,NA
734,Pass_2,1.04,1.0,Lagging,292.0878,92.4193,-9.0,4.5,1.0311,1.0297,1.0237,1.0527,1.1,1.0257,1.0657,0,pass
735,Pass_2,1.04,1.0,Lagging,292.265,84.3068,-8.0,4.5,1.0345,1.0332,1.0275,1.0548,1.1,1.0295,1.0681,0,pass
736,Pass_2,1.04,1.0,Lagging,292.4274,76.2031,-7.0,4.5,1.038,1.0366,1.0313,1.0569,1.1,1.0332,1.0704,0,pass
737,Pass_2,1.04,1.0,Lagging,292.5754,68.1075,-6.0,4.5,1.0414,1.0401,1.035,1.0591,1.1,1.0369,1.0727,0,pass
738,Pass_2,1.04,1.0,Lagging,292.7095,60.0127,-5.0,4.5,1.0447,1.0434,1.0387,1.0612,1.1,1.0406,1.075,0,pass
739,Pass_2,1.04,1.0,Lagging,292.8301,51.9327,-4.0,4.5,1.048,1.0467,1.0424,1.0632,1.1,1.0442,1.0773,0,pass
740,Pass_2,1.04,1.0,Lagging,292.9376,43.8551,-3.0,4.5,1.0513,1.05,1.046,1.0653,1.1,1.0478,1.0795,0,pass
741,Pass_2,1.04,1.0,Lagging,293.0324,35.7905,-2.0,4.5,1.0545,1.0533,1.0496,1.0674,1.1,1.0514,1.0817,0,pass
742,Pass_2,1.04,1.0,Lagging,293.115,27.7375,-1.0,4.5,1.0577,1.0565,1.0532,1.0695,1.1,1.0549,1.0838,0,pass
743,Pass_2,1.04,1.0,Lagging,293.1855,19.6872,0.0,4.5,1.0609,1.0597,1.0567,1.0715,1.1,1.0584,1.086,0,pass
744,Pass_2,1.04,1.0,Lagging,293.2446,11.657,1.0,4.5,1.064,1.0628,1.0602,1.0736,1.1,1.0618,1.0881,0,pass
745,Pass_2,1.04,1.0,Lagging,293.2916,2.786,2.0,4.5,1.0666,1.0655,1.0633,1.0752,1.1,1.0649,1.0904,0,pass
746,Pass_2,1.04,1.0,Lagging,293.3254,-6.1532,3.0,4.5,1.0692,1.0681,1.0664,1.0767,1.1,1.0679,1.0927,0,pass
747,Pass_2,1.04,1.0,Lagging,293.3465,-15.0626,4.0,4.5,1.0718,1.0707,1.0694,1.0782,1.1,1.0709,1.0949,0,pass
748,Pass_2,1.04,1.0,Lagging,293.3554,-23.946,5.0,4.5,1.0743,1.0733,1.0724,1.0797,1.1,1.0739,1.0971,0,pass
749,Pass_2,1.04,1.0,Lagging,293.4379,-25.3308,6.0,4.5,1.0802,1.0792,1.0784,1.0854,1.1053,1.0799,1.1028,0,fail
750,Pass_2,1.04,1.0,Lagging,293.5021,-24.5064,7.0,4.5,1.0871,1.086,1.0852,1.0923,1.112,1.0867,1.1096,0,fail
751,Pass_2,1.04,1.0,Lagging,293.4919,-24.1892,8.0,4.5,1.0938,1.0927,1.0919,1.0988,1.1184,1.0933,1.1161,0,fail
752,Pass_2,1.04,1.0,Lagging,293.5394,-23.4681,9.0,4.5,1.1006,1.0995,1.0987,1.1057,1.1251,1.1001,1.1228,0,fail
753,Pass_2,1.04,1.0,Lagging,293.5856,-22.7511,10.0,4.5,1.1075,1.1063,1.1055,1.1125,1.1318,1.1069,1.1295,0,fail
754,Pass_2,1.04,1.0,Lagging,293.6308,-22.0371,11.0,4.5,1.1143,1.1132,1.1123,1.1194,1.1386,1.1138,1.1362,0,fail
755,Pass_2,1.04,1.0,Lagging,293.6748,-21.3256,12.0,4.5,1.1212,1.12,1.1191,1.1262,1.1453,1.1206,1.1429,0,fail
756,Pass_2,1.04,1.0,Lagging,293.7178,-20.6159,13.0,4.5,1.128,1.1268,1.1259,1.133,1.152,1.1274,1.1496,0,fail
757,Pass_2,1.04,1.0,Lagging,293.7598,-19.9094,14.0,4.5,1.1349,1.1337,1.1328,1.1399,1.1587,1.1342,1.1563,0,fail
758,Pass_2,1.04,1.0,Lagging,293.8008,-19.2044,15.0,4.5,1.1417,1.1405,1.1396,1.1467,1.1655,1.141,1.163,0,fail
759,Pass_2,1.04,1.0,Lagging,293.8408,-18.5016,16.0,4.5,1.1486,1.1473,1.1464,1.1536,1.1722,1.1478,1.1698,0,fail
760,Pass_2,1.04,1.0,Leading,291.2268,-94.5397,-16.0,0.0,0.9103,0.9096,0.9102,0.9,0.9254,0.9114,0.9353,0,pass
761,Pass_2,1.04,1.0,Leading,291.141,-103.6542,-15.0,0.0,0.9131,0.9124,0.9132,0.9,0.9255,0.9143,0.9377,0,pass
762,Pass_2,1.04,1.0,Leading,291.0455,-112.6223,-14.0,0.0,0.916,0.9152,0.9162,0.9,0.9257,0.917,0.9401,0,pass
763,Pass_2,1.04,1.0,Leading,290.9352,-121.7117,-13.0,0.0,0.9187,0.9179,0.9191,0.9,0.9257,0.9195,0.9424,0,pass
764,Pass_2,1.04,1.0,Leading,290.8152,-130.7137,-12.0,0.0,0.9214,0.9205,0.922,0.9,0.9258,0.9219,0.9447,0,pass
765,Pass_2,1.04,1.0,Leading,290.6822,-139.7834,-11.0,0.0,0.924,0.9231,0.9249,0.9,0.9259,0.9244,0.9469,0,pass
766,Pass_2,1.04,1.0,Leading,290.5501,-148.3882,-10.0,0.0,0.9268,0.9259,0.9279,0.9,0.9262,0.9269,0.9493,0,pass
767,Pass_2,1.04,1.0,Leading,290.4082,-157.0026,-9.0,0.0,0.9295,0.9286,0.9308,0.9,0.9266,0.9294,0.9516,0,pass
768,Pass_2,1.04,1.0,Leading,290.2568,-165.6182,-8.0,0.0,0.9321,0.9312,0.9337,0.9,0.9269,0.9319,0.9539,0,pass
769,Pass_2,1.04,1.0,Leading,290.2271,-169.742,-7.0,0.0,0.9366,0.9356,0.9382,0.9032,0.9301,0.9362,0.9581,0,NA
770,Pass_2,1.04,1.0,Leading,290.3434,-168.7196,-6.0,0.0,0.9431,0.9422,0.9448,0.9102,0.9368,0.9428,0.9645,0,NA
771,Pass_2,1.04,1.0,Leading,290.4566,-167.7115,-5.0,0.0,0.9497,0.9487,0.9513,0.9171,0.9435,0.9493,0.9709,0,NA
772,Pass_2,1.04,1.0,Leading,290.5669,-166.717,-4.0,0.0,0.9563,0.9552,0.9578,0.924,0.9501,0.9559,0.9773,0,NA
773,Pass_2,1.04,1.0,Leading,290.6745,-165.7366,-3.0,0.0,0.9628,0.9618,0.9644,0.9309,0.9568,0.9624,0.9838,0,NA
774,Pass_2,1.04,1.0,Leading,290.7795,-164.7693,-2.0,0.0,0.9694,0.9683,0.9709,0.9378,0.9634,0.969,0.9902,0,NA
775,Pass_2,1.04,1.0,Leading,290.8818,-163.8138,-1.0,0.0,0.9759,0.9748,0.9774,0.9447,0.9701,0.9755,0.9966,0,NA
776,Pass_2,1.04,1.0,Leading,290.9816,-162.8707,0.0,0.0,0.9825,0.9814,0.984,0.9515,0.9767,0.9821,1.003,0,NA
777,Pass_2,1.04,1.0,Leading,291.0789,-161.9396,1.0,0.0,0.989,0.9879,0.9905,0.9584,0.9833,0.9886,1.0094,0,NA
778,Pass_2,1.04,1.0,Leading,291.1738,-161.0195,2.0,0.0,0.9956,0.9944,0.997,0.9653,0.99,0.9952,1.0158,0,NA
779,Pass_2,1.04,1.0,Leading,291.2663,-160.1109,3.0,0.0,1.0021,1.001,1.0036,0.9721,0.9966,1.0017,1.0223,0,NA
780,Pass_2,1.04,1.0,Leading,291.3567,-159.2126,4.0,0.0,1.0087,1.0075,1.0101,0.979,1.0032,1.0082,1.0287,0,NA
781,Pass_2,1.04,1.0,Leading,291.4448,-158.3244,5.0,0.0,1.0152,1.014,1.0166,0.9858,1.0099,1.0148,1.0351,0,NA
782,Pass_2,1.04,1.0,Leading,291.5308,-157.4462,6.0,0.0,1.0218,1.0206,1.0232,0.9926,1.0165,1.0213,1.0415,0,NA
783,Pass_2,1.04,1.0,Leading,291.6147,-156.5767,7.0,0.0,1.0284,1.0271,1.0297,0.9995,1.0231,1.0279,1.048,0,NA
784,Pass_2,1.04,1.0,Leading,291.6965,-155.7175,8.0,0.0,1.0349,1.0336,1.0362,1.0063,1.0297,1.0344,1.0544,0,NA
785,Pass_2,1.04,1.0,Leading,291.7765,-154.8653,9.0,0.0,1.0415,1.0402,1.0428,1.0131,1.0364,1.0409,1.0608,0,NA
786,Pass_2,1.04,1.0,Leading,291.8545,-154.0226,10.0,0.0,1.048,1.0467,1.0493,1.0199,1.043,1.0475,1.0672,0,NA
787,Pass_2,1.04,1.0,Leading,291.9306,-153.1879,11.0,0.0,1.0546,1.0532,1.0558,1.0267,1.0496,1.054,1.0737,0,NA
788,Pass_2,1.04,1.0,Leading,292.005,-152.361,12.0,0.0,1.0611,1.0598,1.0624,1.0335,1.0562,1.0606,1.0801,0,NA
789,Pass_2,1.04,1.0,Leading,292.0776,-151.5406,13.0,0.0,1.0677,1.0663,1.0689,1.0403,1.0628,1.0671,1.0865,0,NA
790,Pass_2,1.04,1.0,Leading,292.1485,-150.7284,14.0,0.0,1.0743,1.0728,1.0754,1.0471,1.0694,1.0737,1.093,0,NA
791,Pass_2,1.04,1.0,Leading,292.2178,-149.9223,15.0,0.0,1.0808,1.0794,1.082,1.0539,1.076,1.0802,1.0994,0,NA
792,Pass_2,1.04,1.0,Leading,292.306,-148.9802,16.0,0.0,1.0875,1.086,1.0886,1.0608,1.0828,1.0868,1.1059,0,fail
793,Pass_2,1.05,0.0,Lagging,3.4884,176.5977,-16.0,4.5,1.0151,1.0127,1.0026,1.0029,1.0798,1.0027,1.0362,0,NA
794,Pass_2,1.05,0.0,Lagging,3.4813,177.0421,-15.0,4.5,1.0224,1.0199,1.0097,1.01,1.0867,1.0098,1.0433,0,NA
795,Pass_2,1.05,0.0,Lagging,3.4748,177.4872,-14.0,4.5,1.0296,1.0271,1.0168,1.0171,1.0935,1.0169,1.0504,0,NA
796,Pass_2,1.05,0.0,Lagging,3.4537,177.4644,-13.0,4.5,1.0367,1.0342,1.0238,1.0241,1.1,1.0239,1.0573,0,pass
797,Pass_2,1.05,0.0,Lagging,3.1936,169.6197,-12.0,4.5,1.0404,1.038,1.0281,1.0284,1.1,1.0282,1.06,0,pass
798,Pass_2,1.05,0.0,Lagging,2.9512,161.7691,-11.0,4.5,1.0442,1.0418,1.0323,1.0326,1.1,1.0325,1.0625,0,pass
799,Pass_2,1.05,0.0,Lagging,2.7262,153.9209,-10.0,4.5,1.0479,1.0456,1.0365,1.0369,1.1,1.0367,1.0651,0,pass
800,Pass_2,1.05,0.0,Lagging,2.5178,146.072,-9.0,4.5,1.0515,1.0493,1.0407,1.0411,1.1,1.0409,1.0676,0,pass
801,Pass_2,1.05,0.0,Lagging,2.3257,138.2243,-8.0,4.5,1.0551,1.053,1.0449,1.0452,1.1,1.045,1.0701,0,pass
802,Pass_2,1.05,0.0,Lagging,2.1493,130.3754,-7.0,4.5,1.0587,1.0566,1.049,1.0493,1.1,1.0491,1.0726,0,pass
803,Pass_2,1.05,0.0,Lagging,1.9881,122.5316,-6.0,4.5,1.0622,1.0602,1.0531,1.0534,1.1,1.0532,1.075,0,pass
804,Pass_2,1.05,0.0,Lagging,1.8418,114.6958,-5.0,4.5,1.0657,1.0637,1.0572,1.0575,1.1,1.0573,1.0775,0,pass
805,Pass_2,1.05,0.0,Lagging,1.5739,107.7267,-4.0,4.5,1.0691,1.0675,1.0618,1.0658,1.1,1.062,1.0799,0,pass
806,Pass_2,1.05,0.0,Lagging,1.5914,99.029,-3.0,4.5,1.0725,1.0707,1.0652,1.0655,1.1,1.0653,1.0822,0,pass
807,Pass_2,1.05,0.0,Lagging,1.4867,91.2133,-2.0,4.5,1.0758,1.0741,1.0691,1.0695,1.1,1.0693,1.0845,0,pass
808,Pass_2,1.05,0.0,Lagging,1.3948,83.3972,-1.0,4.5,1.0791,1.0775,1.073,1.0734,1.1,1.0732,1.0868,0,pass
809,Pass_2,1.05,0.0,Lagging,1.3156,75.5941,0.0,4.5,1.0824,1.0809,1.0769,1.0773,1.1,1.0771,1.089,0,pass
810,Pass_2,1.05,0.0,Lagging,1.2486,67.8063,1.0,4.5,1.0856,1.0842,1.0808,1.0812,1.1,1.0809,1.0913,0,pass
811,Pass_2,1.05,0.0,Lagging,1.1933,60.0235,2.0,4.5,1.0888,1.0875,1.0846,1.085,1.1,1.0848,1.0935,0,pass
812,Pass_2,1.05,0.0,Lagging,1.1493,52.2535,3.0,4.5,1.0919,1.0907,1.0884,1.0888,1.1,1.0886,1.0956,0,pass
813,Pass_2,1.05,0.0,Lagging,1.1164,44.4991,4.0,4.5,1.095,1.0939,1.0922,1.0926,1.1,1.0924,1.0978,0,pass
814,Pass_2,1.05,0.0,Lagging,1.0941,36.7557,5.0,4.5,1.098,1.097,1.096,1.0964,1.1,1.0961,1.0999,0,pass
815,Pass_2,1.05,0.0,Lagging,1.0822,36.9021,6.0,4.5,1.1048,1.1038,1.1027,1.1031,1.1066,1.1028,1.1066,0,fail
816,Pass_2,1.05,0.0,Lagging,1.0878,37.3575,7.0,4.5,1.1116,1.1106,1.1095,1.1099,1.1135,1.1096,1.1135,0,fail
817,Pass_2,1.05,0.0,Lagging,1.092,37.8266,8.0,4.5,1.1185,1.1175,1.1163,1.1168,1.1205,1.1165,1.1204,0,fail
818,Pass_2,1.05,0.0,Lagging,1.0931,38.3135,9.0,4.5,1.1254,1.1243,1.1232,1.1236,1.1274,1.1233,1.1273,0,fail
819,Pass_2,1.05,0.0,Lagging,1.166,38.3006,10.0,4.5,1.1321,1.131,1.1298,1.1302,1.1339,1.13,1.1339,0,fail
820,Pass_2,1.05,0.0,Lagging,1.1804,38.706,11.0,4.5,1.1389,1.1378,1.1366,1.137,1.1408,1.1368,1.1408,0,fail
821,Pass_2,1.05,0.0,Lagging,1.1948,39.1142,12.0,4.5,1.1458,1.1446,1.1435,1.1438,1.1477,1.1436,1.1477,0,fail
822,Pass_2,1.05,0.0,Lagging,1.2093,39.5257,13.0,4.5,1.1526,1.1515,1.1503,1.1506,1.1545,1.1504,1.1545,0,fail
823,Pass_2,1.05,0.0,Lagging,1.2239,39.9388,14.0,4.5,1.1595,1.1583,1.1571,1.1574,1.1614,1.1572,1.1614,0,fail
824,Pass_2,1.05,0.0,Lagging,1.2386,40.355,15.0,4.5,1.1664,1.1652,1.1639,1.1643,1.1683,1.1641,1.1683,0,fail
825,Pass_2,1.05,0.0,Lagging,1.2533,40.7735,16.0,4.5,1.1732,1.172,1.1708,1.1711,1.1752,1.1709,1.1752,0,fail
826,Pass_2,1.05,0.0,Leading,1.0466,-40.773,-16.0,0.0,0.9267,0.927,0.9307,0.9,0.9311,0.9196,0.9311,0,pass
827,Pass_2,1.05,0.0,Leading,1.1371,-48.4852,-15.0,0.0,0.93,0.9304,0.9346,0.9,0.935,0.9218,0.9351,0,pass
828,Pass_2,1.05,0.0,Leading,1.2374,-56.1875,-14.0,0.0,0.9332,0.9337,0.9385,0.9,0.9389,0.924,0.939,0,pass
829,Pass_2,1.05,0.0,Leading,1.3472,-63.8779,-13.0,0.0,0.9364,0.937,0.9424,0.9,0.9428,0.9262,0.9428,0,pass
830,Pass_2,1.05,0.0,Leading,1.466,-71.5606,-12.0,0.0,0.9395,0.9402,0.9462,0.9,0.9466,0.9284,0.9467,0,pass
831,Pass_2,1.05,0.0,Leading,1.5935,-79.2347,-11.0,0.0,0.9426,0.9434,0.95,0.9,0.9505,0.9305,0.9505,0,pass
832,Pass_2,1.05,0.0,Leading,1.7294,-86.8973,-10.0,0.0,0.9456,0.9466,0.9538,0.9,0.9542,0.9326,0.9543,0,pass
833,Pass_2,1.05,0.0,Leading,1.8732,-94.5464,-9.0,0.0,0.9486,0.9497,0.9576,0.9,0.958,0.9347,0.958,0,pass
834,Pass_2,1.05,0.0,Leading,2.0248,-102.1878,-8.0,0.0,0.9516,0.9528,0.9613,0.9,0.9617,0.9367,0.9618,0,pass
835,Pass_2,1.05,0.0,Leading,2.1835,-109.8025,-7.0,0.0,0.9545,0.9559,0.965,0.9,0.9654,0.9387,0.9655,0,pass
836,Pass_2,1.05,0.0,Leading,2.3494,-117.4144,-6.0,0.0,0.9574,0.9589,0.9687,0.9,0.9691,0.9407,0.9691,0,pass
837,Pass_2,1.05,0.0,Leading,2.4905,-124.9533,-5.0,0.0,0.9602,0.9619,0.9723,0.9,0.9727,0.9427,0.9728,0,pass
838,Pass_2,1.05,0.0,Leading,2.6685,-132.5408,-4.0,0.0,0.963,0.9648,0.9759,0.9,0.9764,0.9446,0.9764,0,pass
839,Pass_2,1.05,0.0,Leading,2.7044,-134.1277,-3.0,0.0,0.9685,0.9703,0.9816,0.9051,0.9821,0.95,0.9821,0,NA
840,Pass_2,1.05,0.0,Leading,2.6916,-133.7116,-2.0,0.0,0.9748,0.9767,0.988,0.912,0.9885,0.9565,0.9885,0,NA
841,Pass_2,1.05,0.0,Leading,2.6787,-133.2876,-1.0,0.0,0.9812,0.983,0.9945,0.9188,0.9949,0.963,0.9949,0,NA
842,Pass_2,1.05,0.0,Leading,2.6663,-132.858,0.0,0.0,0.9876,0.9894,1.0009,0.9257,1.0013,0.9696,1.0014,0,NA
843,Pass_2,1.05,0.0,Leading,2.6535,-132.4232,1.0,0.0,0.9939,0.9958,1.0073,0.9325,1.0077,0.9761,1.0078,0,NA
844,Pass_2,1.05,0.0,Leading,2.641,-131.9835,2.0,0.0,1.0003,1.0021,1.0137,0.9394,1.0142,0.9826,1.0142,0,NA
845,Pass_2,1.05,0.0,Leading,2.6285,-131.54,3.0,0.0,1.0067,1.0085,1.0202,0.9462,1.0206,0.9892,1.0206,0,NA
846,Pass_2,1.05,0.0,Leading,2.6161,-131.0934,4.0,0.0,1.0131,1.0149,1.0266,0.953,1.027,0.9957,1.0271,0,NA
847,Pass_2,1.05,0.0,Leading,2.6041,-130.6422,5.0,0.0,1.0195,1.0213,1.033,0.9599,1.0335,1.0022,1.0335,0,NA
848,Pass_2,1.05,0.0,Leading,2.5921,-130.1884,6.0,0.0,1.0259,1.0277,1.0395,0.9667,1.0399,1.0088,1.0399,0,NA
849,Pass_2,1.05,0.0,Leading,2.5803,-129.7304,7.0,0.0,1.0323,1.0341,1.0459,0.9735,1.0464,1.0153,1.0464,0,NA
850,Pass_2,1.05,0.0,Leading,2.5687,-129.2697,8.0,0.0,1.0387,1.0405,1.0523,0.9804,1.0528,1.0219,1.0528,0,NA
851,Pass_2,1.05,0.0,Leading,2.5572,-128.8026,9.0,0.0,1.0451,1.0469,1.0588,0.9872,1.0593,1.0284,1.0593,0,NA
852,Pass_2,1.05,0.0,Leading,2.5455,-128.3307,10.0,0.0,1.0515,1.0533,1.0652,0.994,1.0657,1.035,1.0658,0,NA
853,Pass_2,1.05,0.0,Leading,2.5346,-127.8542,11.0,0.0,1.0579,1.0597,1.0717,1.0009,1.0722,1.0415,1.0722,0,NA
854,Pass_2,1.05,0.0,Leading,2.5231,-127.3697,12.0,0.0,1.0643,1.0661,1.0782,1.0077,1.0787,1.0481,1.0787,0,NA
855,Pass_2,1.05,0.0,Leading,2.5121,-126.8758,13.0,0.0,1.0708,1.0725,1.0846,1.0145,1.0851,1.0546,1.0852,0,NA
856,Pass_2,1.05,0.0,Leading,2.5192,-126.6353,14.0,0.0,1.0771,1.0789,1.091,1.0213,1.0915,1.0611,1.0915,0,NA
857,Pass_2,1.05,0.0,Leading,2.511,-126.1807,15.0,0.0,1.0835,1.0853,1.0975,1.0281,1.0979,1.0676,1.098,0,NA
858,Pass_2,1.05,0.0,Leading,2.5012,-125.7132,16.0,0.0,1.09,1.0917,1.1039,1.0349,1.1044,1.0742,1.1045,0,fail
859,Pass_2,1.05,0.3,Lagging,86.1754,178.2095,-16.0,4.5,1.0158,1.0145,1.0074,1.04,1.0876,1.0087,1.0431,0,NA
860,Pass_2,1.05,0.3,Lagging,86.1882,178.6824,-15.0,4.5,1.0231,1.0217,1.0146,1.047,1.0944,1.0158,1.0502,0,NA
861,Pass_2,1.05,0.3,Lagging,86.2494,177.5431,-14.0,4.5,1.0297,1.0283,1.0211,1.0531,1.1,1.0224,1.0564,0,pass
862,Pass_2,1.05,0.3,Lagging,86.513,169.3627,-13.0,4.5,1.0335,1.0321,1.0252,1.0554,1.1,1.0264,1.0591,0,pass
863,Pass_2,1.05,0.3,Lagging,86.7586,161.177,-12.0,4.5,1.0372,1.0359,1.0293,1.0576,1.1,1.0304,1.0616,0,pass
864,Pass_2,1.05,0.3,Lagging,86.9866,152.9971,-11.0,4.5,1.0409,1.0396,1.0333,1.0599,1.1,1.0344,1.0642,0,pass
865,Pass_2,1.05,0.3,Lagging,87.1979,144.8103,-10.0,4.5,1.0445,1.0432,1.0373,1.0621,1.1,1.0383,1.0667,0,pass
866,Pass_2,1.05,0.3,Lagging,87.3924,136.6322,-9.0,4.5,1.0481,1.0469,1.0412,1.0644,1.1,1.0422,1.0692,0,pass
867,Pass_2,1.05,0.3,Lagging,87.5712,128.4539,-8.0,4.5,1.0517,1.0504,1.0451,1.0666,1.1,1.0461,1.0716,0,pass
868,Pass_2,1.05,0.3,Lagging,87.7344,120.2768,-7.0,4.5,1.0552,1.054,1.0489,1.0688,1.1,1.0499,1.0741,0,pass
869,Pass_2,1.05,0.3,Lagging,87.8826,112.1101,-6.0,4.5,1.0587,1.0575,1.0528,1.071,1.1,1.0537,1.0765,0,pass
870,Pass_2,1.05,0.3,Lagging,88.0163,103.9399,-5.0,4.5,1.0621,1.0609,1.0565,1.0732,1.1,1.0574,1.0788,0,pass
871,Pass_2,1.05,0.3,Lagging,88.1359,95.7857,-4.0,4.5,1.0655,1.0643,1.0603,1.0754,1.1,1.0611,1.0812,0,pass
872,Pass_2,1.05,0.3,Lagging,88.2418,87.6343,-3.0,4.5,1.0688,1.0677,1.064,1.0776,1.1,1.0648,1.0835,0,pass
873,Pass_2,1.05,0.3,Lagging,88.3345,79.4894,-2.0,4.5,1.0721,1.071,1.0677,1.0798,1.1,1.0685,1.0857,0,pass
874,Pass_2,1.05,0.3,Lagging,88.4143,71.3586,-1.0,4.5,1.0754,1.0743,1.0713,1.0819,1.1,1.0721,1.088,0,pass
875,Pass_2,1.05,0.3,Lagging,88.4817,63.2398,0.0,4.5,1.0786,1.0775,1.0749,1.0841,1.1,1.0757,1.0902,0,pass
876,Pass_2,1.05,0.3,Lagging,88.5371,55.1311,1.0,4.5,1.0818,1.0807,1.0785,1.0862,1.1,1.0792,1.0924,0,pass
877,Pass_2,1.05,0.3,Lagging,88.5808,47.0346,2.0,4.5,1.0849,1.0839,1.0821,1.0884,1.1,1.0827,1.0945,0,pass
878,Pass_2,1.05,0.3,Lagging,88.6133,38.9483,3.0,4.5,1.088,1.087,1.0856,1.0905,1.1,1.0862,1.0967,0,pass
879,Pass_2,1.05,0.3,Lagging,88.6349,30.881,4.0,4.5,1.0911,1.0901,1.0891,1.0926,1.1,1.0896,1.0988,0,pass
880,Pass_2,1.05,0.3,Lagging,88.6583,31.3297,5.0,4.5,1.0979,1.0969,1.0959,1.0994,1.1068,1.0965,1.1056,0,fail
881,Pass_2,1.05,0.3,Lagging,88.6593,31.8173,6.0,4.5,1.1048,1.1038,1.1027,1.1063,1.1137,1.1033,1.1125,0,fail
882,Pass_2,1.05,0.3,Lagging,88.6623,32.3194,7.0,4.5,1.1117,1.1107,1.1096,1.1131,1.1206,1.1102,1.1194,0,fail
883,Pass_2,1.05,0.3,Lagging,88.6671,32.8408,8.0,4.5,1.1186,1.1175,1.1164,1.12,1.1275,1.117,1.1263,0,fail
884,Pass_2,1.05,0.3,Lagging,88.5931,32.8269,9.0,4.5,1.1253,1.1242,1.1231,1.1265,1.134,1.1236,1.1328,0,fail
885,Pass_2,1.05,0.3,Lagging,88.5841,33.2592,10.0,4.5,1.1321,1.131,1.1299,1.1333,1.1408,1.1305,1.1397,0,fail
886,Pass_2,1.05,0.3,Lagging,88.5749,33.6934,11.0,4.5,1.139,1.1379,1.1367,1.1401,1.1477,1.1373,1.1465,0,fail
887,Pass_2,1.05,0.3,Lagging,88.5655,34.1297,12.0,4.5,1.1459,1.1447,1.1435,1.147,1.1545,1.1441,1.1534,0,fail
888,Pass_2,1.05,0.3,Lagging,88.556,34.5692,13.0,4.5,1.1527,1.1516,1.1504,1.1538,1.1614,1.1509,1.1602,0,fail
889,Pass_2,1.05,0.3,Lagging,88.5463,35.0098,14.0,4.5,1.1596,1.1584,1.1572,1.1606,1.1682,1.1578,1.1671,0,fail
890,Pass_2,1.05,0.3,Lagging,88.5365,35.4532,15.0,4.5,1.1665,1.1653,1.164,1.1674,1.1751,1.1646,1.174,0,fail
891,Pass_2,1.05,0.3,Lagging,88.5265,35.8986,16.0,4.5,1.1734,1.1722,1.1709,1.1743,1.1819,1.1715,1.1808,0,fail
892,Pass_2,1.05,0.3,Leading,88.35,-58.7109,-16.0,0.0,0.9228,0.9225,0.9249,0.9,0.9159,0.9204,0.9287,0,pass
893,Pass_2,1.05,0.3,Leading,88.2438,-66.9945,-15.0,0.0,0.9259,0.9256,0.9285,0.9,0.9176,0.9226,0.932,0,pass
894,Pass_2,1.05,0.3,Leading,88.1283,-75.1961,-14.0,0.0,0.929,0.9288,0.932,0.9,0.9195,0.9248,0.9353,0,pass
895,Pass_2,1.05,0.3,Leading,88.0044,-83.3081,-13.0,0.0,0.9321,0.9319,0.9355,0.9,0.9213,0.927,0.9386,0,pass
896,Pass_2,1.05,0.3,Leading,87.8717,-91.396,-12.0,0.0,0.9351,0.935,0.939,0.9,0.9232,0.9291,0.9418,0,pass
897,Pass_2,1.05,0.3,Leading,87.7305,-99.465,-11.0,0.0,0.9381,0.9381,0.9425,0.9,0.9251,0.9312,0.9451,0,pass
898,Pass_2,1.05,0.3,Leading,87.5809,-107.5178,-10.0,0.0,0.9411,0.9411,0.9459,0.9,0.9269,0.9333,0.9483,0,pass
899,Pass_2,1.05,0.3,Leading,87.4234,-115.5576,-9.0,0.0,0.9441,0.9441,0.9493,0.9,0.9288,0.9353,0.9514,0,pass
